<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>08 · Transmission lines: telegrapher's equations, characteristic impedance, and reflection</title>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Zilla+Slab:wght@500;600;700&family=IBM+Plex+Mono:wght@400;500&family=IBM+Plex+Sans:ital,wght@0,400;0,500;0,600;1,400&display=swap">
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/reveal.js/5.1.0/reveal.min.css">
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.css">
<link rel="stylesheet" href="../../slides/deck.css">
</head>
<body data-trunk="d">
<!-- The running example, once: what each <span class="ref"> on the slides shows on hover. -->
<div class="refs" hidden>
  <template data-ref="puzzle"><span class="ref-name">the running example: a battery, a bulb and 300 000 km of wire</span>A 12 V battery with a switch and a bulb (12 V, 6 W, taken as a fixed $24\ \Omega$) stand 1 m apart. From each terminal a wire runs 300 000 km out and back, so the circuit is two long rectangles 1 m wide, one above the gap and one below. <span class="ref-note">Copper wire of radius 1 mm, in air (assumed). Each rectangle is a two-wire line 300 000 km long, joined at its far end. Lumped answer: $12/24 = 0.5$ A</span></template>
  <template data-ref="pwline"><span class="ref-name">the puzzle's two-wire line</span>Two wires of radius $r = 1$ mm, centres $D = 1$ m apart, in air: $L' = 2.763\ \mu\mathrm{H/m}$, $C' = 4.027\ \mathrm{pF/m}$, $Z_0 = (\eta_0/\pi)\operatorname{arccosh}(D/2r) = 828.4\ \Omega$, speed $c$. <span class="ref-note">One-way delay over 300 000 km: 1.001 s; round trip 2.001 s</span></template>
  <template data-ref="cable50"><span class="ref-name">the 50 Ω cable</span>A coaxial cable filled with polyethylene, taken as $\varepsilon_r = 2.25$, radius ratio $b/a = 3.49$: $L' = 250\ \mathrm{nH/m}$, $C' = 100.1\ \mathrm{pF/m}$, $Z_0 = 49.96\ \Omega$, $u = 1.999\times10^8\ \mathrm{m/s}$. <span class="ref-note">Exactly 50 Ω at $b/a = 3.493$. 10 m of it delays a signal by $T = 50.03$ ns</span></template>
  <template data-ref="bounce"><span class="ref-name">the checkpoint's circuit</span>A 12 V source with internal resistance $r_i = 10\ \Omega$ drives a $150\ \Omega$ load through 10 m of the 50 Ω cable ($T = 50.03$ ns). <span class="ref-note">Launched wave 10 V; $\Gamma_L = +0.5$, $\Gamma_s = -2/3$. Load voltage 15, 10, 11.667, 11.111, … V, converging on 11.25 V</span></template>
  <template data-ref="coax01"><span class="ref-name">unit 01's cable</span>A 12 V battery drives a $6\ \Omega$ resistor through a vacuum coaxial cable, $a = 0.5$ mm, $b = 2.0$ mm: $Z_0 = 83.1\ \Omega$. <span class="ref-note">Unit 01 found 83.1 Ω as the load at which stored energy moves at exactly $c$, and withheld its name</span></template>
  <template data-ref="line400"><span class="ref-name">the 400 km line</span>A lossless overhead line 400 km long at 50 Hz, speed $c$: $\lambda = 5996$ km, $\beta l = 0.419$ rad $= 24.0°$. <span class="ref-note">Open at the far end, its far-end voltage is 1.095 times its sending-end voltage. Geometry for the charging current: unit 07's bundle, $D = 10$ m, $r_{\text{eq}} = 0.2097$ m (single-phase estimate)</span></template>
  <template data-ref="channel"><span class="ref-name">the leader channel, as a model</span>A vertical line charge $Q = 5$ C spread uniformly over $H = 5$ km, on a charge sheath of radius $r = 1$–$10$ m, above conducting ground. <span class="ref-note">Potential 124–166 MV; field energy 310–414 MJ. A model of one stroke with assumed numbers, not a measurement</span></template>
</div>
<div class="reveal"><div class="slides">

<!-- ================================================================== -->
<section class="title-slide">
  <p class="eyebrow">Part D · power along lines · spine</p>
  <div class="unit-no">08</div>
  <h1>Transmission lines: telegrapher's equations, characteristic impedance, and reflection</h1>
  <p class="lede">When a circuit is long against the distance a signal covers while it changes, Maxwell's equations reduce to two first-order equations along the line — MR 18's wave equation. Voltage and current then travel, reflect, and settle, and energy is seen in transit.</p>
  <p class="meta"><span>needs 05, 01, MR 18, MR 23, MR 24</span><span>~2½ h slides + 4½ h problems</span><span>problems: <code>./cap problems 08</code></span></p>
  <aside class="notes">
    <p>Unit 02 built circuit theory on three hypotheses and promised that when the third — the circuit is small against a
    wavelength — fails, "unit 08 replaces the lumped model there". This unit keeps that promise exactly, for lines whose
    fields are transverse to their length: a coaxial cable, a pair of wires. It also keeps unit 01's promise of
    <i>when</i>: unit 01 found where the energy flows in a steady circuit, and here a switch closes and the energy is seen
    travelling, as a front of $\vec E$ and $\vec B$ between the conductors, at the speed the insulation sets.</p>
    <h4>How to read this deck</h4>
    <p>One puzzle runs through it: a battery and a bulb a metre apart, joined by wires that run 300 000 km out and back.
    Each section returns to it, and the closing slide answers it. Two real systems end the deck: a 400 km power line at
    50 Hz, and a lightning stroke. Proofs are on the slides when they are one line and in these notes under <b>Full
    proof</b> when they are not; anything imported is labelled <i>cited</i>, with its source. Every number was computed,
    and every boxed formula has its units checked beside it.</p>
    <p><b>The tools used.</b> From Mechanics to Relativity: the wave equation, d'Alembert's solution, reflection at fixed
    and free ends, and the energy flux of a wave on a string (MR 18); the two-dimensional logarithmic potential, uniqueness
    and images (MR 23); Faraday's law, Ampère's law, the continuity equation and Poynting's theorem (MR 24, MR 23); phase
    and group velocity (MR 20). From this course: surface charge (unit 00); the Poynting flux $VI$ in a coaxial cable
    (unit 01); the three hypotheses, the per-metre $L'$ and $C'$ of a coaxial cable, and a dielectric multiplying $C$ by
    $\varepsilon_r$ (unit 02); Thévenin's theorem (unit 04); the time constant, RMS phasors and impedance (unit 05); power
    (unit 06); the charging current a long line draws (unit 07).</p>
    <p><b>Sources.</b> D. M. Pozar, <i>Microwave Engineering</i> (4th ed., Wiley, 2012), ch. 2, "Transmission Line Theory" (its sections on the lumped-element model, field analysis,
    the terminated lossless line, lossy lines and transients);
    D. J. Griffiths, <i>Introduction to Electrodynamics</i> (4th ed.), ch. 4, for linear dielectrics; P. J. Nahin's biography of Heaviside (IEEE Press, as <i>Oliver Heaviside: Sage in Solitude</i>; reissued as
    <i>Oliver Heaviside: The Life, Work, and Times of an Electrical Genius of the Victorian Age</i>, Johns Hopkins University
    Press, 2002), named as further reading on the distortionless condition's history — its account could not be checked
    from here, so no date or name rests on it; V. A. Rakov and
    M. A. Uman, <i>Lightning: Physics and Effects</i> (Cambridge University Press, 2003), ch. 1, and
    ch. 12, "Modeling of lightning processes"; V. A. Rakov, "Lightning return stroke speed", <i>J. Lightning Research</i>
    1, 80–89 (2007); K. Berger, R. B. Anderson and H. Kröninger, "Parameters of lightning flashes", <i>Electra</i> 41,
    23–37 (1975), for the measured stroke parameters. Each is cited where
    it is used, with what was and was not checked.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · overview</p>
  <h2>A bulb a metre away, and 600 000 km of wire</h2>
  <div class="cols wide-left">
    <div>
      <div class="box def"><span class="label">the running example: <span class="ref" data-ref="puzzle">the battery, the bulb and the long wires</span></span>
        <p class="small">A 12 V battery and a switch; a 12 V, 6 W bulb <b>1 m</b> away. From each terminal a wire runs <b>300 000 km</b> out and back, so the circuit is two very long, very thin rectangles.</p>
        <p class="small"><b>The question.</b> Close the switch. When does current first flow in the bulb — after the two seconds light takes to go out along the wire and back, or after the few nanoseconds it takes to cross the metre? And how much?</p>
      </div>
      <p class="small">Unit 02's lumped model cannot answer: it says $12/24 = 0.5$ A at once. Unit 01's field picture says where to look — between the wires — but not when.</p>
      <p class="small"><b>The plan.</b> <b>1</b> Maxwell to the <span class="term">telegrapher's equations</span> · <b>2</b> waves, speed and $Z_0$ · <b>3</b> reflection · <b>4</b> the bounce diagram · <b>5</b> long lines and loss · <b>6</b> lightning.</p>
      <p class="small muted">Dotted terms are in the glossary (<kbd>G</kbd>); solid ones are the running example (hover); <kbd>N</kbd> for notes.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 330 340" width="330" role="img" aria-label="the puzzle drawn not to scale: a battery with a switch on the left and a bulb on the right, one metre apart; from the battery's top terminal and the bulb's top terminal two parallel wires run upward and are joined far away; from their bottom terminals two parallel wires run downward and are joined far away">
        <g class="ink" stroke-width="2.2" fill="none">
          <path d="M110,118 V40 M220,153 V40 M110,198 V300 M220,187 V300 M110,150 V158"/>
        </g>
        <g class="ink" stroke-width="2.2" fill="none" stroke-dasharray="5 5"><path d="M110,30 V14 H220 V30 M110,310 V326 H220 V310"/></g>
        <g class="ink" stroke-width="1.6"><path d="M102,44 L118,36 M212,44 L228,36 M102,306 L118,298 M212,306 L228,298"/></g>
        <circle cx="110" cy="150" r="3" class="fill-ink"/><circle cx="110" cy="120" r="3" class="fill-ink"/>
        <line x1="110" y1="150" x2="126" y2="124" class="ink" stroke-width="2.2"/>
        <text x="132" y="140" font-size="12" class="soft">switch</text>
        <line x1="94" y1="160" x2="126" y2="160" class="ink" stroke-width="2"/>
        <line x1="102" y1="174" x2="118" y2="174" class="ink" stroke-width="5"/>
        <path d="M110,174 V198" class="ink" stroke-width="2.2"/>
        <text x="88" y="165" font-size="14" text-anchor="end">+</text><text x="88" y="182" font-size="14" text-anchor="end">−</text>
        <text x="72" y="174" font-size="13" text-anchor="end">12 V</text>
        <circle cx="220" cy="170" r="15" class="fill-ground ink" stroke-width="2"/>
        <path d="M209.4,159.4 L230.6,180.6 M230.6,159.4 L209.4,180.6" class="ink" stroke-width="1.8"/>
        <text x="244" y="174" font-size="13">24 Ω</text>
        <path d="M110,232 H220" class="accent" stroke-width="1.4"/><path d="M110,226 V238 M220,226 V238" class="accent" stroke-width="1.4"/>
        <text x="165" y="226" font-size="13" text-anchor="middle" class="halo">1 m</text>
        <text x="236" y="80" font-size="12">300 000 km</text><text x="236" y="96" font-size="12">up, then back</text>
        <text x="236" y="264" font-size="12">300 000 km</text><text x="236" y="280" font-size="12">down, then back</text>
        <text x="165" y="10" font-size="11" text-anchor="middle" class="soft">joined</text>
        <text x="165" y="338" font-size="11" text-anchor="middle" class="soft">joined</text>
      </svg>
      <p class="cap">Not to scale: the break marks hide 300 000 km of each wire. The switch is drawn open, in the battery's upper lead; the bulb is the circle with a cross (the IEC lamp symbol).</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Where the puzzle appears.</b> Section 1 recognises each long rectangle as a two-wire line and computes its $L'$ and
    $C'$. Section 2 finds the speed and the characteristic impedance, and the current in the first nanoseconds
    (<i>Worked: the first nanoseconds</i>). Section 3 finds what happens at the far ends, where each pair of wires is joined.
    Section 4 follows the current as the reflections return, step after step, towards 0.5 A (<i>Worked: the staircase
    towards 0.5 A</i>). Section 6 sets it beside a line that starts charged, a lightning channel. The closing slide
    answers the question in one paragraph.</p>
    <p><b>What is assumed.</b> The geometry is the puzzle's, scaled to round numbers: 1 m apart, 300 000 km out (so that
    a signal at $c$ takes about a second each way). The wire radius, 1 mm, is assumed; the wires are taken to be perfect
    conductors in air. The bulb is taken as a fixed $24\ \Omega$ ($V^2/P = 144/6$). A real filament is not ohmic: cold, its
    resistance is lower than hot. Holding it at $24\ \Omega$ keeps the model linear. The first nanoseconds hardly notice, since
    $2Z_0$ dwarfs the bulb; the slow approach to the final current would differ in detail with a real filament.</p>
    <p><b>Where the puzzle comes from.</b> It was made widely known by a video on the Veritasium channel, "The Big
    Misconception About Electricity" (November 2021; since retitled "The Biggest Misconception About Electricity"). The
    video and the discussions that followed it are the puzzle's popular source only: every number in this deck is computed
    here, in a stated model, and none is taken from them. The geometry differs in one respect: in the video each wire is
    300 000 km long in all, so its lines are 150 000 km long; here each wire goes 300 000 km out and 300 000 km back.
    Every delay and time constant in this deck is therefore twice what the video's geometry would give; the currents are
    the same.</p>
    <p><b>Symbols in the figure.</b> The battery is the IEC cell: the long thin plate is $+$, the short thick one $-$. The
    switch is a lever between two contacts. The lamp is a circle with a diagonal cross.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 1</p>
  <h2>From Maxwell to the telegrapher's equations</h2>
  <p>A line with transverse fields: in each cross-section the fields are static, so a voltage and a current are defined there. Faraday's law and charge conservation, over a length $\mathrm dz$, give two first-order equations along the line.</p>
</section>

<section>
  <p class="eyebrow">08 · telegrapher</p>
  <h2>A long line, and the hypothesis that fails</h2>
  <div class="cols">
    <div>
      <div class="box def"><span class="label">a <span class="term">transmission line</span></span>
        <p class="small">Two conductors, parallel to the $z$-axis, of uniform cross-section, in a uniform insulator of permittivity $\varepsilon = \varepsilon_r\varepsilon_0$ and permeability $\mu_0$. Here: perfect conductors, lossless insulator.</p>
      </div>
      <div class="box def"><span class="label"><span class="term">TEM</span>: transverse fields</span>
        <p class="small">$E_z = 0$ and $B_z = 0$ everywhere between the conductors: $\vec E$ and $\vec B$ lie in the cross-section.</p>
      </div>
      <p class="small"><b>What fails.</b> Unit 02's (H3), the circuit small against a wavelength: along $z$ the line may be as long as we like. <b>What survives.</b> Each cross-section is small, so inside the plane of one cross-section the lumped picture still holds.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 280" width="450" role="img" aria-label="left, a coaxial cable drawn along z, cut open: the inner conductor in the middle and the outer conductor above and below, with electric field arrows across the gap and the z axis pointing right. Right, the cross-section: two concentric circles with radial electric field lines and circular magnetic field lines, both lying in the plane">
        <defs><marker id="m08-tem-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker>
        <marker id="m08-tem-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker></defs>
        <rect x="20" y="60" width="230" height="12" class="fill-soft ink" stroke-width="1.6"/>
        <rect x="20" y="188" width="230" height="12" class="fill-soft ink" stroke-width="1.6"/>
        <rect x="20" y="122" width="230" height="16" class="fill-soft ink" stroke-width="1.6"/>
        <g class="unit" stroke-width="1.8" marker-end="url(#m08-tem-u)">
          <line x1="50" y1="120" x2="50" y2="76"/><line x1="100" y1="120" x2="100" y2="76"/><line x1="150" y1="120" x2="150" y2="76"/><line x1="200" y1="120" x2="200" y2="76"/>
          <line x1="50" y1="140" x2="50" y2="184"/><line x1="100" y1="140" x2="100" y2="184"/><line x1="150" y1="140" x2="150" y2="184"/><line x1="200" y1="140" x2="200" y2="184"/>
        </g>
        <g class="alt" stroke-width="1.6" fill="none">
          <circle cx="75" cy="98" r="6"/><circle cx="125" cy="98" r="6"/><circle cx="175" cy="98" r="6"/><circle cx="225" cy="98" r="6"/>
          <path d="M70,157 l10,10 M80,157 l-10,10 M120,157 l10,10 M130,157 l-10,10 M170,157 l10,10 M180,157 l-10,10 M220,157 l10,10 M230,157 l-10,10"/>
        </g>
        <g class="fill-alt"><circle cx="75" cy="98" r="1.8"/><circle cx="125" cy="98" r="1.8"/><circle cx="175" cy="98" r="1.8"/><circle cx="225" cy="98" r="1.8"/></g>
        <line x1="40" y1="240" x2="230" y2="240" class="ink" stroke-width="1.6" marker-end="url(#m08-tem-k)"/>
        <text x="236" y="245" font-size="15">z</text>
        <text x="135" y="225" font-size="12" text-anchor="middle" class="soft">side view, cut along the axis</text>
        <circle cx="350" cy="130" r="72" fill="none" class="ink" stroke-width="3"/>
        <circle cx="350" cy="130" r="18" class="fill-soft ink" stroke-width="2"/>
        <g class="unit" stroke-width="1.8" marker-end="url(#m08-tem-u)">
          <line x1="368" y1="130" x2="415" y2="130"/><line x1="332" y1="130" x2="285" y2="130"/><line x1="350" y1="112" x2="350" y2="65"/><line x1="350" y1="148" x2="350" y2="195"/>
          <line x1="362.7" y1="117.3" x2="396" y2="84"/><line x1="337.3" y1="142.7" x2="304" y2="176"/><line x1="337.3" y1="117.3" x2="304" y2="84"/><line x1="362.7" y1="142.7" x2="396" y2="176"/>
        </g>
        <circle cx="350" cy="130" r="34" fill="none" class="alt" stroke-width="1.6" stroke-dasharray="5 4"/>
        <circle cx="350" cy="130" r="54" fill="none" class="alt" stroke-width="1.6" stroke-dasharray="5 4"/>
        <text x="350" y="225" font-size="12" text-anchor="middle" class="soft">cross-section</text>
        <text x="424" y="104" font-size="14" class="fill-unit">E</text><text x="392" y="196" font-size="14" class="alt">B</text>
        <text x="350" y="254" font-size="12" text-anchor="middle">E, B in the plane: E<tspan dy="3" font-size="75%">z</tspan><tspan dy="-3"> = B</tspan><tspan dy="3" font-size="75%">z</tspan><tspan dy="-3"> = 0</tspan></text>
      </svg>
      <p class="cap">A coaxial cable, the simplest TEM line. Electric field (solid) radial across the gap; magnetic field (dashed) in circles round the axis, into and out of the page in the side view. Nothing points along $z$.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Why TEM is the case to study.</b> For two perfect conductors in a uniform insulator, fields with $E_z = B_z = 0$
    exist and travel at $1/\sqrt{\mu\varepsilon}$ at every frequency; that is what this section shows. Other field patterns,
    with $E_z$ or $B_z$ non-zero, exist too: they are the modes of waveguides, and they propagate only when the
    cross-section is comparable to a wavelength — stated here, not proved: it is waveguide theory, which this course does
    not study. Below that frequency only TEM travels.</p>
    <p><b>The hypotheses, one by one.</b> Unit 02's (H3) asks the whole circuit to be small against $\lambda$; along $z$ it is
    not, and this unit is about what replaces it. (H1) asks that no changing flux thread a loop outside the elements. In a
    TEM line $\vec B$ lies in the cross-section, so no flux threads a loop drawn <i>in</i> a cross-section: (H1) holds in each
    plane, which is why a voltage between the conductors is defined there (next slide). A loop with sides along $z$ does
    enclose flux, so (H1) fails <i>along</i> the line — and that flux is the first telegrapher's equation. (H2) goes the same
    way: each length of conductor carries a changing surface charge $\lambda\,\mathrm dz$, and that charge is the second
    equation.</p>
    <p><b>The insulator.</b> Taken as a uniform linear dielectric with $\varepsilon = \varepsilon_r\varepsilon_0$ (unit 02, cited from
    Griffiths ch. 4), and non-magnetic. In a uniform linear dielectric with no free charge, $\nabla\cdot\vec E = 0$ (Griffiths,
    ch. 4: the bound charge density of a uniform linear dielectric vanishes), which is all this section needs from it.</p>
    <p><b>The figure</b> is schematic: the field lines are drawn evenly, not to the $1/r$ law of unit 01.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · telegrapher</p>
  <h2>Each cross-section holds a static field</h2>
  <div class="cols">
    <div>
      <div class="box thm"><span class="label">lemma · fields in one cross-section</span>
        <p class="small">In a TEM line, at each $z$ and $t$ the transverse field is a two-dimensional gradient,</p>
        $$\vec E = -\nabla_\perp\varphi, \qquad \nabla_\perp^2\varphi = 0,$$
        <p class="small">with $\varphi$ constant on each conductor. So the <b>voltage</b> $v(z,t) = \varphi_1 - \varphi_2$ is the same along every path in the cross-section.</p>
      </div>
      <div class="box proof"><span class="label">proof</span>
        <p class="small">Faraday's $z$-component: $(\nabla\times\vec E)_z = -\partial_tB_z = 0$, so $\vec E$ is curl-free in the plane; the annulus's hole is inside a conductor, where $\vec E = \vec 0$, so it is a gradient (notes). $\nabla\cdot\vec E = 0$ with $E_z = 0$ gives Laplace. On a perfect conductor $\vec E$ is normal, so $\varphi$ is constant. $\square$</p>
      </div>
      <p class="small">$\vec B$ likewise is curl- and divergence-free in the plane. The <b>current</b> $i(z,t)$ is the inner conductor's, by Ampère round it.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 380 300" width="400" role="img" aria-label="a coaxial cross-section with two different paths drawn from the inner conductor to the outer: a straight radial one and a winding one. Both give the same voltage because no magnetic flux threads the plane. A circle round the inner conductor gives the current by Ampère's law">
        <defs><marker id="m08-cs-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker></defs>
        <circle cx="190" cy="150" r="120" class="fill-soft ink" stroke-width="3" fill-opacity="0.35"/>
        <circle cx="190" cy="150" r="32" class="fill-ground ink" stroke-width="2.4"/>
        <line x1="222" y1="150" x2="310" y2="150" class="unit" stroke-width="2.4"/>
        <path d="M170,124 C140,80 110,120 95,90 C82,66 116,64 121,52" fill="none" class="unit" stroke-width="2.4" stroke-dasharray="7 4"/>
        <circle cx="190" cy="150" r="66" fill="none" class="alt" stroke-width="2.2"/>
        <path d="M246.6,184 L240,193" class="alt" stroke-width="2.2" marker-end="url(#m08-cs-a)"/>
        <text x="190" y="155" font-size="14" text-anchor="middle">φ₁</text>
        <text x="320" y="56" font-size="14">φ₂</text>
        <text x="268" y="142" font-size="13" class="fill-unit halo">path 1</text>
        <text x="62" y="100" font-size="13" class="fill-unit halo">path 2</text>
        <text x="236" y="232" font-size="13" class="alt halo">∮ B·dl = μ₀ i</text>
        <text x="190" y="290" font-size="13" text-anchor="middle">∫ E·dl = φ₁ − φ₂ = v on both paths</text>
      </svg>
      <p class="cap">One cross-section of the coaxial cable, at one instant. Any path between the conductors gives the same $v$; the circle round the inner conductor gives its current $i$ (the displacement current through the plane is zero, since $E_z = 0$).</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full proof.</b> Fix $z$ and $t$. In the cross-section, with $E_z = 0$, $(\nabla\times\vec E)_z = \partial_xE_y - \partial_yE_x$, and
    Faraday's law makes it $-\partial_tB_z = 0$. A curl-free field need not be a gradient on a region with a hole — MR 04's vortex
    (<i>Closed, conservative, and the holes between them</i>) — and the insulating region of a coaxial cable is an annulus. But the circulation of $\vec E$ round any loop
    encircling the inner conductor equals the circulation round a loop just inside the conductor's surface — the two
    differ by the flux of $(\nabla\times\vec E)_z = 0$ between them — and inside a perfect conductor $\vec E = \vec 0$. So every
    circulation vanishes, and a field with zero circulation round every loop is a gradient (MR 04, <i>Three conditions, one
    property</i>): $\vec E = -\nabla_\perp\varphi$. Gauss's law in the insulator, $\nabla\cdot\vec E = 0$, with $\partial_zE_z = 0$,
    gives $\nabla_\perp^2\varphi = 0$. At a perfect conductor's surface the tangential $\vec E$ is zero (it is continuous, and zero
    inside), so $\varphi$ is constant along each conductor's boundary.</p>
    <p><b>The magnetic field.</b> $(\nabla\times\vec B)_z = \mu_0J_z + \mu_0\varepsilon\,\partial_tE_z = 0$ in the insulator (no conduction current
    there, and $E_z = 0$), and $\nabla\cdot\vec B = 0$ with $B_z = 0$ makes it divergence-free in the plane. At a perfect conductor the
    normal component of $\vec B$ vanishes (it is continuous, and a perfect conductor excludes a changing field). Ampère's law
    round a loop enclosing the inner conductor, in the plane: $\oint\vec B\cdot\mathrm d\vec l = \mu_0 i$ — the conduction current
    through the loop, with no displacement current, since $E_z = 0$. That defines $i(z, t)$ as the current in the inner
    conductor; the outer carries $-i$, because $\vec B$ vanishes outside a coaxial cable (unit 02).</p>
    <p><b>So in each plane the problem is unit 01's.</b> Unit 01 solved exactly these two static problems for its cable: $\vec E$ from
    Laplace in the annulus, $\vec B$ from Ampère. What is new is that $v$ and $i$ may now change with $z$.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · telegrapher</p>
  <h2>Faraday over a length dz: the first equation</h2>
  <div class="cols">
    <div>
      <p class="small">Take the loop in the figure: up a radius at $z$, along the outer conductor, down at $z + \mathrm dz$, back along the inner. On the conductors $\vec E$ has no tangential part; the radial sides give $+v(z)$ and $-v(z + \mathrm dz)$. Faraday's law:</p>
      $$v(z) - v(z + \mathrm dz) = \frac{\partial}{\partial t}\big(\Phi'\,\mathrm dz\big),$$
      <p class="small">where $\Phi'$ is the flux per metre between the conductors. Unit 02 computed it for the coax: $\Phi' = L'i$ with $L' = (\mu_0/2\pi)\ln(b/a)$. So</p>
      <div class="box thm"><span class="label">the first telegrapher's equation</span>
        $$\frac{\partial v}{\partial z} = -L'\,\frac{\partial i}{\partial t}$$
        <p class="small muted">Units: $\mathrm{V/m}$ against $\mathrm{H\,m^{-1}\,A\,s^{-1}} = \mathrm{V\,s\,A^{-1}\,m^{-1}\,A\,s^{-1}} = \mathrm{V/m}$ ✓.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 300" width="420" role="img" aria-label="the upper half of a coaxial cable in side view: the outer conductor at the top and the inner conductor at the bottom. A rectangular loop runs up at z, right along the outer conductor, down at z plus dz, and left along the inner conductor. Magnetic field crosses the loop out of the page. The voltage v(z) at the left side and v(z plus dz) at the right">
        <defs><marker id="m08-fa-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker>
        <marker id="m08-fa-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <rect x="20" y="40" width="360" height="16" class="fill-soft ink" stroke-width="1.6"/>
        <rect x="20" y="210" width="360" height="22" class="fill-soft ink" stroke-width="1.6"/>
        <text x="30" y="34" font-size="12" class="soft">outer conductor, at φ₂</text>
        <text x="30" y="250" font-size="12" class="soft">inner conductor, at φ₁, current i →</text>
        <path d="M130,208 V58 H270 V208 Z" fill="none" class="alt" stroke-width="2.4"/>
        <line x1="270" y1="130" x2="270" y2="150" class="alt" stroke-width="2.4" marker-end="url(#m08-fa-a)"/>
        <line x1="130" y1="140" x2="130" y2="120" class="alt" stroke-width="2.4" marker-end="url(#m08-fa-a)"/>
        <g class="accent" stroke-width="1.6" fill="none"><circle cx="170" cy="100" r="6"/><circle cx="230" cy="100" r="6"/><circle cx="170" cy="160" r="6"/><circle cx="230" cy="160" r="6"/></g>
        <g class="fill-accent"><circle cx="170" cy="100" r="1.8"/><circle cx="230" cy="100" r="1.8"/><circle cx="170" cy="160" r="1.8"/><circle cx="230" cy="160" r="1.8"/></g>
        <text x="200" y="135" font-size="13" text-anchor="middle" class="halo">B, out of the page</text>
        <g class="unit" stroke-width="1.6" marker-end="url(#m08-fa-u)"><line x1="60" y1="206" x2="60" y2="62"/><line x1="340" y1="206" x2="340" y2="62"/></g>
        <text x="66" y="140" font-size="13" class="fill-unit">E</text>
        <text x="120" y="135" font-size="13" text-anchor="end">v(z)</text>
        <text x="280" y="122" font-size="13">v(z + dz)</text>
        <path d="M130,272 H270" class="ink" stroke-width="1.2"/><path d="M130,266 V278 M270,266 V278" class="ink" stroke-width="1.2"/>
        <text x="200" y="292" font-size="13" text-anchor="middle">dz</text>
      </svg>
      <p class="cap">The loop for Faraday's law, in a plane containing the axis. Only its two radial sides see a field along them; the flux through it is the cable's magnetic flux over $\mathrm dz$.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full proof.</b> Orient the loop as drawn: up the radius at $z$ (from inner to outer conductor), along the outer
    conductor to $z + \mathrm dz$, down, back along the inner. Its circulation of $\vec E$: up at $z$ the integral from $\varphi_1$ to
    $\varphi_2$ is $\int\vec E\cdot\mathrm d\vec l = \varphi_1 - \varphi_2 = v(z)$ (the previous slide); along the conductors, zero, since the
    tangential field vanishes at a perfect conductor; down at $z + \mathrm dz$, $-v(z + \mathrm dz)$. Faraday's law in integral
    form (MR 24, <i>Faraday's law</i>): $\oint\vec E\cdot\mathrm d\vec l = -\frac{\mathrm d}{\mathrm dt}\int\vec B\cdot\mathrm d\vec A$, with $\mathrm d\vec A$
    oriented by the right-hand rule from the loop's sense. The loop as drawn runs clockwise, so its right-hand normal points
    into the page, while $\vec B$ — for current $i$ to the right in the inner conductor, in the upper half — points out of it
    (as in the side view of <i>A long line, and the hypothesis that fails</i>). So the flux is $-\Phi'\mathrm dz$ and $v(z) - v(z + \mathrm dz) = +\partial_t(\Phi'\mathrm dz)$. Divide by $\mathrm dz$.</p>
    <p><b>Why $\Phi' = L'i$.</b> In each cross-section $\vec B$ is the magnetostatic field of current $i$ (previous slide), the same
    field unit 02 integrated: $B = \mu_0i/2\pi r$, and the flux per metre across the gap is $\int_a^b\mu_0i/(2\pi r)\,\mathrm dr =
    (\mu_0/2\pi)\ln(b/a)\,i$ (unit 02, <i>Worked: the coaxial cable's $C'$ and $L'$</i>). The insulator is non-magnetic, so $L'$ does
    not depend on $\varepsilon_r$.</p>
    <p><b>Signs.</b> If $i$ grows, the flux grows, and $v$ falls along $z$: the line's inductance opposes the change, as a lumped
    inductor's $v = L\,\mathrm di/\mathrm dt$ does, now spread along its length.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · telegrapher</p>
  <h2>Charge over a length dz: the second equation</h2>
  <div class="cols">
    <div>
      <p class="small">Enclose the inner conductor between $z$ and $z + \mathrm dz$ in a closed surface. Current $i(z)$ enters, $i(z + \mathrm dz)$ leaves, and the difference stays as surface charge $\lambda\,\mathrm dz$ (unit 00's surface charge):</p>
      $$i(z) - i(z + \mathrm dz) = \frac{\partial}{\partial t}\big(\lambda\,\mathrm dz\big).$$
      <p class="small">In each cross-section $\lambda$ is the electrostatic charge per metre at voltage $v$: $\lambda = C'v$ with $C' = 2\pi\varepsilon/\ln(b/a)$ (unit 02). So</p>
      <div class="box thm"><span class="label">the second telegrapher's equation</span>
        $$\frac{\partial i}{\partial z} = -C'\,\frac{\partial v}{\partial t}$$
        <p class="small muted">Units: $\mathrm{A/m}$ against $\mathrm{F\,m^{-1}\,V\,s^{-1}} = \mathrm{C\,V^{-1}\,m^{-1}\,V\,s^{-1}} = \mathrm{A/m}$ ✓.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 290" width="420" role="img" aria-label="the inner conductor of a coaxial cable in side view, with a dashed closed surface around the length between z and z plus dz. Current i(z) enters from the left and i(z plus dz) leaves on the right; plus signs on the conductor's surface inside the dashed box show the surface charge; electric field arrows leave it towards the outer conductor">
        <defs><marker id="m08-ch-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker>
        <marker id="m08-ch-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker></defs>
        <rect x="20" y="30" width="360" height="14" class="fill-soft ink" stroke-width="1.6"/>
        <rect x="20" y="236" width="360" height="14" class="fill-soft ink" stroke-width="1.6"/>
        <rect x="20" y="124" width="360" height="32" class="fill-soft ink" stroke-width="1.8"/>
        <rect x="130" y="108" width="140" height="64" rx="6" fill="none" class="ink" stroke-width="1.6" stroke-dasharray="6 4"/>
        <g font-size="15" class="fill-unit" text-anchor="middle"><text x="150" y="121">+</text><text x="180" y="121">+</text><text x="210" y="121">+</text><text x="240" y="121">+</text>
        <text x="150" y="171">+</text><text x="180" y="171">+</text><text x="210" y="171">+</text><text x="240" y="171">+</text></g>
        <g class="unit" stroke-width="1.6" marker-end="url(#m08-ch-u)"><line x1="165" y1="104" x2="165" y2="50"/><line x1="225" y1="104" x2="225" y2="50"/><line x1="165" y1="176" x2="165" y2="230"/><line x1="225" y1="176" x2="225" y2="230"/></g>
        <line x1="50" y1="140" x2="112" y2="140" class="alt" stroke-width="2.6" marker-end="url(#m08-ch-a)"/>
        <line x1="290" y1="140" x2="352" y2="140" class="alt" stroke-width="2.6" marker-end="url(#m08-ch-a)"/>
        <text x="80" y="198" font-size="13" text-anchor="middle" class="alt">i(z)</text>
        <text x="320" y="198" font-size="13" text-anchor="middle" class="alt">i(z + dz)</text>
        <text x="200" y="98" font-size="12" text-anchor="middle" class="soft halo">charge λ dz on this length</text>
        <path d="M130,272 H270" class="ink" stroke-width="1.2"/><path d="M130,266 V278 M270,266 V278" class="ink" stroke-width="1.2"/>
        <text x="200" y="288" font-size="13" text-anchor="middle">dz</text>
      </svg>
      <p class="cap">What flows in and does not flow out stays on the conductor's surface, and that surface charge ends the electric field across the gap.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full proof.</b> Charge conservation in integral form (MR 24: the continuity equation $\partial_t\rho + \nabla\cdot\vec J = 0$,
    integrated over a volume) applied to the region inside the dashed surface: the rate of change of the charge inside
    equals the current in minus the current out. Current crosses the surface only where the conductor does — the
    insulator carries no conduction current — so in is $i(z)$, out is $i(z + \mathrm dz)$. The charge inside is the inner
    conductor's surface charge on that length, $\lambda(z, t)\,\mathrm dz$ (the conductor's interior is neutral, unit 00).</p>
    <p><b>Why $\lambda = C'v$.</b> In each cross-section $\varphi$ solves Laplace's equation with $\varphi_1 - \varphi_2 = v$ (two slides back),
    and Gauss's law round the inner conductor gives its charge per metre as $\lambda = \varepsilon\oint\vec E\cdot\hat n\,\mathrm dl$: linear in
    $v$, with the constant the per-metre capacitance. For the coax it is unit 02's $C' = 2\pi\varepsilon_0/\ln(b/a)$, multiplied by
    $\varepsilon_r$ for a filled cable (unit 02, <i>A dielectric multiplies $C$ by $\varepsilon_r$</i>, cited from Griffiths ch. 4).</p>
    <p><b>The surface charge moves.</b> When $v$ changes from place to place, so does $\lambda$, and the current along the conductor
    is what redistributes it. Unit 00 found surface charge steering a steady current round a bend; here it is the
    charge on the conductors that ends the field of a travelling wave, and the current is what carries that charge
    forward.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · telegrapher</p>
  <h2>$L'C' = \mu\varepsilon$ for every TEM line</h2>
  <div class="cols">
    <div>
      <p class="small">Unit 02 noticed $L'C' = \mu_0\varepsilon_0$ for the coax, whatever $b/a$. It is true for every cross-section:</p>
      <div class="box thm"><span class="label">theorem</span>
        <p class="small">For any two-conductor TEM line in a uniform insulator ($\varepsilon$, $\mu$),</p>
        $$L'C' = \mu\varepsilon .$$
        <p class="small muted">Units: $\mathrm{H\,m^{-1}\,F\,m^{-1}} = \mathrm{s^2\,m^{-2}}$, and $\mu\varepsilon$ is $\mathrm{s^2/m^2}$ ✓.</p>
      </div>
      <div class="box proof"><span class="label">proof, in outline</span>
        <p class="small">Rotate the electric field a quarter-turn: $\hat z\times\vec E$ is curl-free, divergence-free and tangent to the conductors — everything the magnetic field must be. By uniqueness, $\vec B = k\,\hat z\times\vec E$. Ampère fixes $k = \mu\varepsilon\,i/\lambda$; then the flux is $k\,v$, so $L' = kv/i = \mu\varepsilon/C'$. $\square$ (notes)</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 300" width="410" role="img" aria-label="computed: the cross-section of a two-wire line. Electric field lines, solid, run in circular arcs from one wire to the other. Magnetic field lines, dashed, are circles round each wire, crossing every electric field line at a right angle">
<polyline points="389.0,201.4 385.7,198.5 382.3,195.6 378.9,192.7 375.5,190.0 372.0,187.2 368.5,184.5 364.9,181.9 361.3,179.3 357.6,176.8 353.9,174.4 350.2,172.0 346.4,169.6 342.6,167.4 338.8,165.2 334.9,163.0 331.0,160.9" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="286.1,142.0 281.9,140.7 277.7,139.5 273.4,138.3 269.1,137.2 264.8,136.1 260.5,135.1 256.1,134.2 251.8,133.4 247.4,132.6 243.0,131.9 238.7,131.2 234.3,130.6 229.9,130.1 225.4,129.7 221.0,129.3 216.6,129.0 212.2,128.8 207.8,128.7 203.3,128.6 198.9,128.5 194.5,128.6 190.0,128.7 185.6,128.9 181.2,129.2 176.8,129.5 172.3,129.9 167.9,130.4 163.5,130.9 159.1,131.5 154.8,132.2 150.4,133.0 146.0,133.8 141.7,134.7 137.4,135.6 133.1,136.6 128.8,137.7 124.5,138.9 120.2,140.1 116.0,141.4 111.8,142.7" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="67.0,161.9 63.1,164.1 59.3,166.3 55.5,168.5 51.7,170.8 47.9,173.2 44.2,175.6 40.5,178.1 36.9,180.6 33.3,183.2 29.8,185.9 26.3,188.6 22.8,191.3 19.4,194.2 16.0,197.0 12.7,200.0" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="361.3,270.0 361.3,267.5 361.2,264.9 361.1,262.4 361.0,259.8 360.8,257.3 360.6,254.8 360.3,252.3 360.0,249.7 359.7,247.2 359.3,244.7 358.9,242.2 358.4,239.7 357.9,237.2 357.4,234.7 356.8,232.3 356.2,229.8 355.5,227.3 354.9,224.9 354.1,222.5 353.4,220.0 352.6,217.6 351.7,215.2 350.8,212.8 349.9,210.5 349.0,208.1 348.0,205.8 346.9,203.5 345.9,201.2 344.8,198.9 343.6,196.6 342.5,194.4 341.2,192.1 340.0,189.9 338.7,187.7 337.4,185.5 336.1,183.4 334.7,181.2 333.3,179.1 331.8,177.1 330.3,175.0 328.8,172.9 327.3,170.9 325.7,168.9 324.1,167.0" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="290.3,136.4 288.2,135.0 286.1,133.6 283.9,132.3 281.7,131.0 279.5,129.7 277.3,128.4 275.1,127.2 272.8,126.1 270.6,125.0 268.3,123.9 266.0,122.8 263.6,121.8 261.3,120.8 258.9,119.9 256.6,118.9 254.2,118.1 251.8,117.2 249.4,116.4 246.9,115.7 244.5,115.0 242.1,114.3 239.6,113.6 237.1,113.0 234.7,112.5 232.2,111.9 229.7,111.5 227.2,111.0 224.7,110.6 222.2,110.2 219.6,109.9 217.1,109.6 214.6,109.4 212.1,109.2 209.5,109.0 207.0,108.9 204.4,108.8 201.9,108.7 199.4,108.7 196.8,108.7 194.3,108.8 191.7,108.9 189.2,109.1 186.7,109.3 184.2,109.5 181.6,109.8 179.1,110.1 176.6,110.4 174.1,110.8 171.6,111.2 169.1,111.7 166.6,112.2 164.1,112.7 161.6,113.3 159.2,114.0 156.7,114.6 154.3,115.3 151.9,116.1 149.4,116.8 147.0,117.7 144.6,118.5 142.3,119.4 139.9,120.3 137.5,121.3 135.2,122.3 132.9,123.3 130.6,124.4 128.3,125.5 126.0,126.7 123.8,127.8 121.6,129.1 119.4,130.3 117.2,131.6 115.0,132.9 112.8,134.3 110.7,135.7 108.6,137.1" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="75.1,168.0 73.5,169.9 71.9,171.9 70.4,174.0 68.9,176.0 67.5,178.1 66.0,180.2 64.6,182.3 63.3,184.5 61.9,186.6 60.6,188.8 59.4,191.0 58.1,193.2 57.0,195.5 55.8,197.7 54.7,200.0 53.6,202.3 52.5,204.6 51.5,207.0 50.6,209.3 49.6,211.7 48.7,214.0 47.9,216.4 47.0,218.8 46.3,221.2 45.5,223.7 44.8,226.1 44.1,228.6 43.5,231.0 42.9,233.5 42.3,236.0 41.8,238.5 41.3,240.9 40.9,243.5 40.5,246.0 40.1,248.5 39.8,251.0 39.5,253.5 39.3,256.0 39.1,258.6 39.0,261.1 38.8,263.7 38.8,266.2 38.7,268.7 38.7,271.3 38.8,273.8 38.8,276.3" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="361.1,277.6 361.2,275.1 361.3,272.5 361.3,270.0" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="318.8,200.0 318.8,198.1 318.8,196.3 318.7,194.4 318.6,192.5 318.4,190.7 318.3,188.8 318.1,186.9 317.9,185.1 317.6,183.2 317.3,181.4 317.0,179.5 316.7,177.7 316.3,175.8 315.9,174.0 315.5,172.2" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="297.1,131.5 296.0,130.0 294.9,128.5 293.8,127.0 292.6,125.6 291.4,124.1 290.2,122.7 289.0,121.3 287.7,119.9 286.5,118.5 285.2,117.2 283.8,115.8 282.5,114.5 281.2,113.2 279.8,112.0 278.4,110.7 277.0,109.5 275.5,108.3 274.1,107.1 272.6,106.0 271.1,104.8 269.6,103.7 268.1,102.6 266.5,101.6 265.0,100.5 263.4,99.5 261.8,98.5 260.2,97.6 258.6,96.6 257.0,95.7 255.3,94.8 253.6,94.0 252.0,93.2 250.3,92.4 248.6,91.6 246.9,90.8 245.1,90.1 243.4,89.4 241.7,88.7 239.9,88.1 238.1,87.5 236.4,86.9 234.6,86.3 232.8,85.8 231.0,85.3 229.2,84.8 227.3,84.4 225.5,84.0 223.7,83.6 221.9,83.2 220.0,82.9 218.2,82.6 216.3,82.3 214.5,82.1 212.6,81.9 210.7,81.7 208.9,81.5 207.0,81.4 205.1,81.3 203.3,81.2 201.4,81.2 199.5,81.2 197.7,81.2 195.8,81.3 193.9,81.3 192.1,81.5 190.2,81.6 188.3,81.8 186.5,82.0 184.6,82.2 182.8,82.4 180.9,82.7 179.1,83.0 177.2,83.4 175.4,83.8 173.6,84.2 171.7,84.6 169.9,85.1 168.1,85.5 166.3,86.1 164.5,86.6 162.8,87.2 161.0,87.8 159.2,88.4 157.5,89.1 155.7,89.7 154.0,90.5 152.3,91.2 150.6,92.0 148.9,92.8 147.2,93.6 145.5,94.4 143.9,95.3 142.2,96.2 140.6,97.1 139.0,98.1 137.4,99.0 135.8,100.0 134.2,101.1 132.7,102.1 131.2,103.2 129.6,104.3 128.1,105.4 126.7,106.5 125.2,107.7 123.7,108.9 122.3,110.1 120.9,111.3 119.5,112.6 118.2,113.9 116.8,115.2 115.5,116.5 114.2,117.8 112.9,119.2 111.6,120.6 110.4,122.0 109.2,123.4 108.0,124.8 106.8,126.3 105.7,127.8 104.5,129.3 103.4,130.8" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="84.3,173.1 83.9,174.9 83.5,176.8 83.1,178.6 82.8,180.4 82.5,182.3 82.3,184.1 82.0,186.0 81.8,187.9 81.6,189.7 81.5,191.6 81.4,193.5 81.3,195.3 81.2,197.2 81.2,199.1 81.2,200.9 81.2,202.8 81.3,204.7 81.4,206.5 81.5,208.4 81.6,210.3 81.8,212.1 82.0,214.0 82.3,215.9 82.5,217.7 82.8,219.6 83.1,221.4 83.5,223.2 83.9,225.1 84.3,226.9 84.7,228.7 85.2,230.5 85.7,232.3 86.2,234.1 86.7,235.9 87.3,237.7 87.9,239.5 88.6,241.2 89.2,243.0 89.9,244.7 90.6,246.4 91.4,248.2 92.2,249.9 93.0,251.6 93.8,253.2 94.6,254.9 95.5,256.5 96.4,258.2 97.3,259.8 98.3,261.4 99.3,263.0 100.3,264.6 101.3,266.2 102.4,267.7 103.4,269.2 104.5,270.7 105.7,272.2 106.8,273.7 108.0,275.2 109.2,276.6" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="290.2,277.3 291.4,275.9 292.6,274.4 293.8,273.0 294.9,271.5 296.0,270.0 297.1,268.5 298.2,266.9 299.2,265.4 300.2,263.8 301.2,262.2 302.2,260.6 303.1,259.0 304.0,257.4 304.9,255.7 305.8,254.1 306.6,252.4 307.4,250.7 308.2,249.0 309.0,247.3 309.7,245.6 310.4,243.8 311.1,242.1 311.8,240.3 312.4,238.6 313.0,236.8 313.5,235.0 314.1,233.2 314.6,231.4 315.1,229.6 315.5,227.8 315.9,226.0 316.3,224.2 316.7,222.3 317.0,220.5 317.3,218.6 317.6,216.8 317.9,214.9 318.1,213.1 318.3,211.2 318.4,209.3 318.6,207.5 318.7,205.6 318.8,203.7 318.8,201.9 318.8,200.0" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="305.5,128.1 305.2,126.4 304.8,124.8 304.4,123.1 303.9,121.5 303.5,119.9 303.0,118.2 302.5,116.6 301.9,115.0 301.4,113.4 300.8,111.8 300.2,110.2 299.5,108.7 298.9,107.1 298.2,105.5 297.5,104.0 296.7,102.5 296.0,101.0 295.2,99.5 294.4,98.0 293.5,96.5 292.7,95.0 291.8,93.6 290.9,92.1 290.0,90.7 289.0,89.3 288.1,87.9 287.1,86.5 286.1,85.1 285.1,83.8 284.0,82.5 282.9,81.2 281.8,79.9 280.7,78.6 279.6,77.3 278.4,76.1 277.3,74.8 276.1,73.6 274.8,72.5 273.6,71.3 272.4,70.1 271.1,69.0 269.8,67.9 268.5,66.8 267.2,65.7 265.9,64.7 264.5,63.7 263.1,62.7 261.8,61.7 260.4,60.7 258.9,59.8 257.5,58.9 256.1,58.0 254.6,57.1 253.2,56.2 251.7,55.4 250.2,54.6 248.7,53.8 247.1,53.1 245.6,52.4 244.1,51.6 242.5,51.0 241.0,50.3 239.4,49.7 237.8,49.1 236.2,48.5 234.6,47.9 233.0,47.4 231.4,46.9 229.7,46.4 228.1,45.9 226.5,45.5 224.8,45.1 223.2,44.7 221.5,44.4 219.8,44.1 218.2,43.8 216.5,43.5 214.8,43.2 213.1,43.0 211.4,42.8 209.7,42.7 208.1,42.5 206.4,42.4 204.7,42.3 203.0,42.3 201.3,42.2 199.6,42.2 197.9,42.2 196.2,42.3 194.5,42.4 192.8,42.5 191.1,42.6 189.4,42.7 187.7,42.9 186.0,43.1 184.4,43.4 182.7,43.6 181.0,43.9 179.3,44.2 177.7,44.6 176.0,44.9 174.4,45.3 172.7,45.7 171.1,46.2 169.5,46.6 167.8,47.1 166.2,47.7 164.6,48.2 163.0,48.8 161.4,49.4 159.8,50.0 158.3,50.6 156.7,51.3 155.2,52.0 153.6,52.7 152.1,53.5 150.6,54.2 149.1,55.0 147.6,55.8 146.1,56.7 144.6,57.5 143.2,58.4 141.8,59.3 140.3,60.2 138.9,61.2 137.5,62.2 136.2,63.2 134.8,64.2 133.5,65.2 132.1,66.3 130.8,67.3 129.5,68.4 128.3,69.6 127.0,70.7 125.8,71.9 124.5,73.0 123.3,74.2 122.2,75.5 121.0,76.7 119.8,77.9 118.7,79.2 117.6,80.5 116.5,81.8 115.5,83.1 114.4,84.5 113.4,85.8 112.4,87.2 111.4,88.6 110.5,90.0 109.5,91.4 108.6,92.8 107.7,94.3 106.9,95.7 106.0,97.2 105.2,98.7 104.4,100.2 103.6,101.7 102.9,103.2 102.2,104.8 101.5,106.3 100.8,107.9 100.1,109.4 99.5,111.0 98.9,112.6 98.3,114.2 97.8,115.8 97.3,117.4 96.8,119.0 96.3,120.7 95.8,122.3 95.4,124.0 95.0,125.6 94.6,127.3" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="94.6,172.7 95.0,174.4 95.4,176.0 95.8,177.7 96.3,179.3 96.8,181.0 97.3,182.6 97.8,184.2 98.3,185.8 98.9,187.4 99.5,189.0 100.1,190.6 100.8,192.1 101.5,193.7 102.2,195.2 102.9,196.8 103.6,198.3 104.4,199.8 105.2,201.3 106.0,202.8 106.9,204.3 107.7,205.7 108.6,207.2 109.5,208.6 110.5,210.0 111.4,211.4 112.4,212.8 113.4,214.2 114.4,215.5 115.5,216.9 116.5,218.2 117.6,219.5 118.7,220.8 119.8,222.1 121.0,223.3 122.2,224.5 123.3,225.8 124.5,227.0 125.8,228.1 127.0,229.3 128.3,230.4 129.5,231.6 130.8,232.7 132.1,233.7 133.5,234.8 134.8,235.8 136.2,236.8 137.5,237.8 138.9,238.8 140.3,239.8 141.8,240.7 143.2,241.6 144.6,242.5 146.1,243.3 147.6,244.2 149.1,245.0 150.6,245.8 152.1,246.5 153.6,247.3 155.2,248.0 156.7,248.7 158.3,249.4 159.8,250.0 161.4,250.6 163.0,251.2 164.6,251.8 166.2,252.3 167.8,252.9 169.5,253.4 171.1,253.8 172.7,254.3 174.4,254.7 176.0,255.1 177.7,255.4 179.3,255.8 181.0,256.1 182.7,256.4 184.4,256.6 186.0,256.9 187.7,257.1 189.4,257.3 191.1,257.4 192.8,257.5 194.5,257.6 196.2,257.7 197.9,257.8 199.6,257.8 201.3,257.8 203.0,257.7 204.7,257.7 206.4,257.6 208.1,257.5 209.7,257.3 211.4,257.2 213.1,257.0 214.8,256.8 216.5,256.5 218.2,256.2 219.8,255.9 221.5,255.6 223.2,255.3 224.8,254.9 226.5,254.5 228.1,254.1 229.7,253.6 231.4,253.1 233.0,252.6 234.6,252.1 236.2,251.5 237.8,250.9 239.4,250.3 241.0,249.7 242.5,249.0 244.1,248.4 245.6,247.6 247.1,246.9 248.7,246.2 250.2,245.4 251.7,244.6 253.2,243.8 254.6,242.9 256.1,242.0 257.5,241.1 258.9,240.2 260.4,239.3 261.8,238.3 263.1,237.3 264.5,236.3 265.9,235.3 267.2,234.3 268.5,233.2 269.8,232.1 271.1,231.0 272.4,229.9 273.6,228.7 274.8,227.5 276.1,226.4 277.3,225.2 278.4,223.9 279.6,222.7 280.7,221.4 281.8,220.1 282.9,218.8 284.0,217.5 285.1,216.2 286.1,214.9 287.1,213.5 288.1,212.1 289.0,210.7 290.0,209.3 290.9,207.9 291.8,206.4 292.7,205.0 293.5,203.5 294.4,202.0 295.2,200.5 296.0,199.0 296.7,197.5 297.5,196.0 298.2,194.5 298.9,192.9 299.5,191.3 300.2,189.8 300.8,188.2 301.4,186.6 301.9,185.0 302.5,183.4 303.0,181.8 303.5,180.1 303.9,178.5 304.4,176.9 304.8,175.2 305.2,173.6 305.5,171.9" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="318.8,100.0 318.8,98.1 318.8,96.3 318.7,94.4 318.6,92.5 318.4,90.7 318.3,88.8 318.1,86.9 317.9,85.1 317.6,83.2 317.3,81.4 317.0,79.5 316.7,77.7 316.3,75.8 315.9,74.0 315.5,72.2 315.1,70.4 314.6,68.6 314.1,66.8 313.5,65.0 313.0,63.2 312.4,61.4 311.8,59.7 311.1,57.9 310.4,56.2 309.7,54.4 309.0,52.7 308.2,51.0 307.4,49.3 306.6,47.6 305.8,45.9 304.9,44.3 304.0,42.6 303.1,41.0 302.2,39.4 301.2,37.8 300.2,36.2 299.2,34.6 298.2,33.1 297.1,31.5 296.0,30.0 294.9,28.5 293.8,27.0 292.6,25.6 291.4,24.1 290.2,22.7" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="109.2,23.4 108.0,24.8 106.8,26.3 105.7,27.8 104.5,29.3 103.4,30.8 102.4,32.3 101.3,33.8 100.3,35.4 99.3,37.0 98.3,38.6 97.3,40.2 96.4,41.8 95.5,43.5 94.6,45.1 93.8,46.8 93.0,48.4 92.2,50.1 91.4,51.8 90.6,53.6 89.9,55.3 89.2,57.0 88.6,58.8 87.9,60.5 87.3,62.3 86.7,64.1 86.2,65.9 85.7,67.7 85.2,69.5 84.7,71.3 84.3,73.1 83.9,74.9 83.5,76.8 83.1,78.6 82.8,80.4 82.5,82.3 82.3,84.1 82.0,86.0 81.8,87.9 81.6,89.7 81.5,91.6 81.4,93.5 81.3,95.3 81.2,97.2 81.2,99.1 81.2,100.9 81.2,102.8 81.3,104.7 81.4,106.5 81.5,108.4 81.6,110.3 81.8,112.1 82.0,114.0 82.3,115.9 82.5,117.7 82.8,119.6 83.1,121.4 83.5,123.2 83.9,125.1 84.3,126.9" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="103.4,169.2 104.5,170.7 105.7,172.2 106.8,173.7 108.0,175.2 109.2,176.6 110.4,178.0 111.6,179.4 112.9,180.8 114.2,182.2 115.5,183.5 116.8,184.8 118.2,186.1 119.5,187.4 120.9,188.7 122.3,189.9 123.7,191.1 125.2,192.3 126.7,193.5 128.1,194.6 129.6,195.7 131.2,196.8 132.7,197.9 134.2,198.9 135.8,200.0 137.4,201.0 139.0,201.9 140.6,202.9 142.2,203.8 143.9,204.7 145.5,205.6 147.2,206.4 148.9,207.2 150.6,208.0 152.3,208.8 154.0,209.5 155.7,210.3 157.5,210.9 159.2,211.6 161.0,212.2 162.8,212.8 164.5,213.4 166.3,213.9 168.1,214.5 169.9,214.9 171.7,215.4 173.6,215.8 175.4,216.2 177.2,216.6 179.1,217.0 180.9,217.3 182.8,217.6 184.6,217.8 186.5,218.0 188.3,218.2 190.2,218.4 192.1,218.5 193.9,218.7 195.8,218.7 197.7,218.8 199.5,218.8 201.4,218.8 203.3,218.8 205.1,218.7 207.0,218.6 208.9,218.5 210.7,218.3 212.6,218.1 214.5,217.9 216.3,217.7 218.2,217.4 220.0,217.1 221.9,216.8 223.7,216.4 225.5,216.0 227.3,215.6 229.2,215.2 231.0,214.7 232.8,214.2 234.6,213.7 236.4,213.1 238.1,212.5 239.9,211.9 241.7,211.3 243.4,210.6 245.1,209.9 246.9,209.2 248.6,208.4 250.3,207.6 252.0,206.8 253.6,206.0 255.3,205.2 257.0,204.3 258.6,203.4 260.2,202.4 261.8,201.5 263.4,200.5 265.0,199.5 266.5,198.4 268.1,197.4 269.6,196.3 271.1,195.2 272.6,194.0 274.1,192.9 275.5,191.7 277.0,190.5 278.4,189.3 279.8,188.0 281.2,186.8 282.5,185.5 283.8,184.2 285.2,182.8 286.5,181.5 287.7,180.1 289.0,178.7 290.2,177.3 291.4,175.9 292.6,174.4 293.8,173.0 294.9,171.5 296.0,170.0 297.1,168.5" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="315.5,127.8 315.9,126.0 316.3,124.2 316.7,122.3 317.0,120.5 317.3,118.6 317.6,116.8 317.9,114.9 318.1,113.1 318.3,111.2 318.4,109.3 318.6,107.5 318.7,105.6 318.8,103.7 318.8,101.9 318.8,100.0" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="361.3,30.0 361.3,27.5 361.2,24.9 361.1,22.4" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="38.8,23.7 38.8,26.2 38.7,28.7 38.7,31.3 38.8,33.8 38.8,36.3 39.0,38.9 39.1,41.4 39.3,44.0 39.5,46.5 39.8,49.0 40.1,51.5 40.5,54.0 40.9,56.5 41.3,59.1 41.8,61.5 42.3,64.0 42.9,66.5 43.5,69.0 44.1,71.4 44.8,73.9 45.5,76.3 46.3,78.8 47.0,81.2 47.9,83.6 48.7,86.0 49.6,88.3 50.6,90.7 51.5,93.0 52.5,95.4 53.6,97.7 54.7,100.0 55.8,102.3 57.0,104.5 58.1,106.8 59.4,109.0 60.6,111.2 61.9,113.4 63.3,115.5 64.6,117.7 66.0,119.8 67.5,121.9 68.9,124.0 70.4,126.0 71.9,128.1 73.5,130.1 75.1,132.0" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="108.6,162.9 110.7,164.3 112.8,165.7 115.0,167.1 117.2,168.4 119.4,169.7 121.6,170.9 123.8,172.2 126.0,173.3 128.3,174.5 130.6,175.6 132.9,176.7 135.2,177.7 137.5,178.7 139.9,179.7 142.3,180.6 144.6,181.5 147.0,182.3 149.4,183.2 151.9,183.9 154.3,184.7 156.7,185.4 159.2,186.0 161.6,186.7 164.1,187.3 166.6,187.8 169.1,188.3 171.6,188.8 174.1,189.2 176.6,189.6 179.1,189.9 181.6,190.2 184.2,190.5 186.7,190.7 189.2,190.9 191.7,191.1 194.3,191.2 196.8,191.3 199.4,191.3 201.9,191.3 204.4,191.2 207.0,191.1 209.5,191.0 212.1,190.8 214.6,190.6 217.1,190.4 219.6,190.1 222.2,189.8 224.7,189.4 227.2,189.0 229.7,188.5 232.2,188.1 234.7,187.5 237.1,187.0 239.6,186.4 242.1,185.7 244.5,185.0 246.9,184.3 249.4,183.6 251.8,182.8 254.2,181.9 256.6,181.1 258.9,180.1 261.3,179.2 263.6,178.2 266.0,177.2 268.3,176.1 270.6,175.0 272.8,173.9 275.1,172.8 277.3,171.6 279.5,170.3 281.7,169.0 283.9,167.7 286.1,166.4 288.2,165.0 290.3,163.6" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="324.1,133.0 325.7,131.1 327.3,129.1 328.8,127.1 330.3,125.0 331.8,122.9 333.3,120.9 334.7,118.8 336.1,116.6 337.4,114.5 338.7,112.3 340.0,110.1 341.2,107.9 342.5,105.6 343.6,103.4 344.8,101.1 345.9,98.8 346.9,96.5 348.0,94.2 349.0,91.9 349.9,89.5 350.8,87.2 351.7,84.8 352.6,82.4 353.4,80.0 354.1,77.5 354.9,75.1 355.5,72.7 356.2,70.2 356.8,67.7 357.4,65.3 357.9,62.8 358.4,60.3 358.9,57.8 359.3,55.3 359.7,52.8 360.0,50.3 360.3,47.7 360.6,45.2 360.8,42.7 361.0,40.2 361.1,37.6 361.2,35.1 361.3,32.5 361.3,30.0" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="12.7,100.0 16.0,103.0 19.4,105.8 22.8,108.7 26.3,111.4 29.8,114.1 33.3,116.8 36.9,119.4 40.5,121.9 44.2,124.4 47.9,126.8 51.7,129.2 55.5,131.5 59.3,133.7 63.1,135.9 67.0,138.1" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="111.8,157.3 116.0,158.6 120.2,159.9 124.5,161.1 128.8,162.3 133.1,163.4 137.4,164.4 141.7,165.3 146.0,166.2 150.4,167.0 154.8,167.8 159.1,168.5 163.5,169.1 167.9,169.6 172.3,170.1 176.8,170.5 181.2,170.8 185.6,171.1 190.0,171.3 194.5,171.4 198.9,171.5 203.3,171.4 207.8,171.3 212.2,171.2 216.6,171.0 221.0,170.7 225.4,170.3 229.9,169.9 234.3,169.4 238.7,168.8 243.0,168.1 247.4,167.4 251.8,166.6 256.1,165.8 260.5,164.9 264.8,163.9 269.1,162.8 273.4,161.7 277.7,160.5 281.9,159.3 286.1,158.0" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="331.0,139.1 334.9,137.0 338.8,134.8 342.6,132.6 346.4,130.4 350.2,128.0 353.9,125.6 357.6,123.2 361.3,120.7 364.9,118.1 368.5,115.5 372.0,112.8 375.5,110.0 378.9,107.3 382.3,104.4 385.7,101.5 389.0,98.6" fill="none" class="unit" stroke-width="1.6"/>
<circle cx="325.0" cy="150" r="63.3" fill="none" class="alt" stroke-width="1.3" stroke-dasharray="5 4"/>
<circle cx="75.0" cy="150" r="63.3" fill="none" class="alt" stroke-width="1.3" stroke-dasharray="5 4"/>
<circle cx="350.0" cy="150" r="104.3" fill="none" class="alt" stroke-width="1.3" stroke-dasharray="5 4"/>
<circle cx="50.0" cy="150" r="104.3" fill="none" class="alt" stroke-width="1.3" stroke-dasharray="5 4"/>
<circle cx="400.0" cy="150" r="168.5" fill="none" class="alt" stroke-width="1.3" stroke-dasharray="5 4"/>
<circle cx="0.0" cy="150" r="168.5" fill="none" class="alt" stroke-width="1.3" stroke-dasharray="5 4"/>
<circle cx="500.0" cy="150" r="280.0" fill="none" class="alt" stroke-width="1.3" stroke-dasharray="5 4"/>
<circle cx="-100.0" cy="150" r="280.0" fill="none" class="alt" stroke-width="1.3" stroke-dasharray="5 4"/>
<circle cx="90" cy="150" r="22" class="fill-soft ink" stroke-width="2"/>
<circle cx="310" cy="150" r="22" class="fill-soft ink" stroke-width="2"/>
        <text x="90" y="155" font-size="14" text-anchor="middle">+</text><text x="310" y="155" font-size="14" text-anchor="middle">−</text>
      </svg>
      <p class="cap">Computed for two wires with radius one fifth of the half-spacing. Solid: electric field lines, arcs of circles through the two equivalent line charges. Dashed: magnetic field lines, which are the equipotentials and cross the electric lines at right angles.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full proof.</b> Fix one cross-section. Let $\vec E$ be its electrostatic field: $\vec E = -\nabla_\perp\varphi$, $\nabla_\perp^2\varphi = 0$, $\varphi = v$ on
    conductor 1 and $0$ on conductor 2, with charge per metre $\lambda = \varepsilon\oint_1\vec E\cdot\hat n\,\mathrm dl$ on conductor 1, so
    $C' = \lambda/v$. Define $\vec F = \hat z\times\vec E = (-E_y, E_x)$. Then $\nabla\cdot\vec F = -\partial_xE_y + \partial_yE_x = -(\nabla\times\vec E)_z = 0$ and
    $(\nabla\times\vec F)_z = \partial_xE_x + \partial_yE_y = \nabla\cdot\vec E = 0$. On a conductor $\vec E$ is normal, so $\vec F$ is tangent. And round conductor 1,
    $\oint\vec F\cdot\mathrm d\vec l = \oint\vec E\cdot\hat n\,\mathrm dl = \lambda/\varepsilon$ (with $\mathrm d\vec l$ anticlockwise, $\hat z\times$ turns the outward
    normal into the tangent).</p>
    <p>The magnetic field $\vec B$ in the cross-section is curl-free, divergence-free, tangent to the conductors, with
    $\oint_1\vec B\cdot\mathrm d\vec l = \mu i$ (two slides back). The difference $\vec B - k\vec F$ with $k = \mu\varepsilon i/\lambda$ has all these properties
    and zero circulation round conductor 1, hence round every loop; so it is a gradient $\nabla\chi$ with $\nabla^2\chi = 0$ and
    $\partial\chi/\partial n = 0$ on the conductors (and, for an open line like two wires, falling off at infinity). Then MR 23's energy identity (<i>Uniqueness, three
    ways</i>, proof 2), in two dimensions, gives $\int|\nabla\chi|^2 = \oint\chi\,\partial_n\chi = 0$, so $\chi$ is constant, so $\vec B = k\,\hat z\times\vec E$.</p>
    <p>The flux per metre between the conductors, through a ribbon along a path from conductor 1 to conductor 2 with unit
    tangent $\hat t$ and normal $\hat t\times\hat z$, is $\int k(\hat z\times\vec E)\cdot(\hat t\times\hat z)\,\mathrm dl = -k\int\vec E\cdot\hat t\,\mathrm dl$, whose
    magnitude is $kv$. So $L' = kv/i = \mu\varepsilon v/\lambda = \mu\varepsilon/C'$. $\square$</p>
    <p><b>The figure.</b> Two line charges $\pm\lambda$ at $x = \pm s$ have equipotentials that are circles (MR 23's two-dimensional potential
    $-(\lambda/2\pi\varepsilon)\ln\rho$, summed); a wire of radius $r$ centred at $\pm D/2$ coincides with one of them when
    $s^2 = (D/2)^2 - r^2$. The field lines are circles through $\pm s$. Drawn for $D/2 = 110$, $r = 22$ in the figure's units, so
    $s = 107.8$.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · telegrapher</p>
  <h2>Loss, as a model: R′ and G′</h2>
  <div class="cols">
    <div>
      <p class="small">Real conductors have resistance; real insulators leak a little. Model each $\mathrm dz$ as a small circuit:</p>
      $$\frac{\partial v}{\partial z} = -R'i - L'\frac{\partial i}{\partial t}, \qquad \frac{\partial i}{\partial z} = -G'v - C'\frac{\partial v}{\partial t}.$$
      <p class="small">$R'$ (Ω/m): series resistance of both conductors. $G'$ (S/m): shunt conductance through the insulation.</p>
      <div class="box warn"><span class="label">a model, stated</span>
        <p class="small">With resistive conductors the fields are no longer exactly transverse, and $R'$ grows with frequency as current crowds to the surface — branch 10's skin effect. Here $R'$ and $G'$ are given numbers.</p>
      </div>
      <p class="small muted">Units: $R'i$ and $G'v$ are $\mathrm{V/m}$ and $\mathrm{A/m}$ ✓.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 230" width="440" role="img" aria-label="a ladder circuit: three identical sections in a row, each with a resistor R prime dz and an inductor L prime dz in series along the top wire, and a conductance G prime dz in parallel with a capacitor C prime dz from the top wire to the bottom wire">
        <g class="ink" stroke-width="2" fill="none">
          <path d="M10,50 H24 M66,50 H76 M116,50 H150 M150,50 H164 M206,50 H216 M256,50 H290 M290,50 H304 M346,50 H356 M396,50 H412"/>
          <path d="M10,180 H412"/>
          <path d="M140,50 V80 M140,80 H124 V100 M140,80 H158 V112 M124,124 V160 M124,160 H140 M158,124 V160 H140 M140,160 V180"/>
          <path d="M280,50 V80 M280,80 H264 V100 M280,80 H298 V112 M264,124 V160 M264,160 H280 M298,124 V160 H280 M280,160 V180"/>
          <path d="M412,50 V80 M412,160 V180"/>
        </g>
        <g class="fill-ground ink" stroke-width="2">
          <rect x="24" y="43" width="42" height="14"/><rect x="164" y="43" width="42" height="14"/><rect x="304" y="43" width="42" height="14"/>
          <rect x="118" y="100" width="12" height="24"/><rect x="258" y="100" width="12" height="24"/>
        </g>
        <g class="ink" stroke-width="2.2" fill="none">
          <path d="M76,50 a10,10 0 0 1 20,0 a10,10 0 0 1 20,0"/><path d="M216,50 a10,10 0 0 1 20,0 a10,10 0 0 1 20,0"/><path d="M356,50 a10,10 0 0 1 20,0 a10,10 0 0 1 20,0"/>
          <path d="M148,112 H168 M148,124 H168"/><path d="M288,112 H308 M288,124 H308"/>
        </g>
        <path d="M412,80 V160" class="ink" stroke-width="1.4" stroke-dasharray="3 4"/>
        <g font-size="12" text-anchor="middle"><text x="45" y="34">R′dz</text><text x="96" y="34">L′dz</text>
        <text x="108" y="117" text-anchor="end">G′dz</text><text x="182" y="122" text-anchor="start">C′dz</text></g>
        <path d="M10,205 H150" class="ink" stroke-width="1.2"/><path d="M10,199 V211 M150,199 V211" class="ink" stroke-width="1.2"/>
        <text x="80" y="224" font-size="12" text-anchor="middle">one length dz</text>
        <text x="350" y="110" font-size="12" class="soft">and so on</text>
      </svg>
      <p class="cap">The lossy line as a ladder of tiny sections (rectangles: resistors, the IEC symbol; humps: inductors; plates: capacitors). Kirchhoff's laws on one section, divided by $\mathrm dz$, give the two equations; with $R' = G' = 0$ they are the lossless ones.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>From the ladder.</b> Round one section, the voltage law: $v(z) - v(z + \mathrm dz) = R'\mathrm dz\,i + L'\mathrm dz\,\partial_ti$. At the
    node after the series elements, the current law: $i(z) - i(z + \mathrm dz) = G'\mathrm dz\,v + C'\mathrm dz\,\partial_tv$ (to first order in
    $\mathrm dz$). Divide by $\mathrm dz$. Each section is small, so unit 02's hypotheses hold within it; the line as a whole is not
    lumped, because it is made of arbitrarily many sections.</p>
    <p><b>Why "model".</b> Section 1 derived the lossless pair from Maxwell's equations. With finite conductivity there is
    an axial field $E_z$ at the conductors' surfaces, driving the current; the fields are then not exactly transverse, and
    the derivation above becomes an approximation, very good when the loss per wavelength is small. Pozar, ch. 2,
    "Transmission Line Theory", starts from this lumped-element ladder and then checks it against a field analysis;
    this deck goes the other way round.</p>
    <p><b>The symbols.</b> IEC draws a resistor as a rectangle; the American form is a zigzag. A conductance is a resistor
    labelled by its conductance. Unit 02 introduced both.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · telegrapher</p>
  <h2>The puzzle's wires are two lines</h2>
  <div class="cols">
    <div>
      <p class="small">Near the gap, <span class="ref" data-ref="puzzle">the puzzle</span>'s battery wire and bulb wire run side by side, 1 m apart, for 300 000 km: above the gap, a two-wire line; below it, another. Each is joined at its far end.</p>
      <div class="box ex"><span class="label"><span class="ref" data-ref="pwline">the two-wire line</span>: $r = 1$ mm, $D = 1$ m, in air</span>
        <p class="small">With MR 23's two-line-charge potential (previous slide's figure, notes):</p>
        $$C' = \frac{\pi\varepsilon_0}{\operatorname{arccosh}(D/2r)} = 4.027\ \mathrm{pF/m},$$
        $$L' = \frac{\mu_0}{\pi}\operatorname{arccosh}\frac{D}{2r} = 2.763\ \mu\mathrm{H/m}.$$
        <p class="small">$\operatorname{arccosh}500 = 6.908 \approx \ln(D/r)$. Check: $L'C' = \mu_0\varepsilon_0$ ✓, as the theorem demands.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 360 300" width="360" role="img" aria-label="the near end of the puzzle: the battery on the left and the bulb on the right, one metre apart. The two wires going up form one two-wire line, and the two going down form another. Each line's port, at the near end, is marked, and the battery, the upper port, the bulb and the lower port form one loop">
        <g class="ink" stroke-width="2.2" fill="none"><path d="M100,130 V20 M260,130 V20 M100,170 V280 M260,170 V280"/></g>
        <rect x="88" y="20" width="184" height="80" rx="6" fill="none" class="unit" stroke-width="1.6" stroke-dasharray="6 4"/>
        <rect x="88" y="200" width="184" height="80" rx="6" fill="none" class="unit" stroke-width="1.6" stroke-dasharray="6 4"/>
        <text x="180" y="56" font-size="13" text-anchor="middle" class="fill-unit">upper line</text><text x="180" y="72" font-size="12" text-anchor="middle" class="soft">Z₀ = 828 Ω</text>
        <text x="180" y="236" font-size="13" text-anchor="middle" class="fill-unit">lower line</text><text x="180" y="252" font-size="12" text-anchor="middle" class="soft">Z₀ = 828 Ω</text>
        <line x1="84" y1="140" x2="116" y2="140" class="ink" stroke-width="2"/><line x1="92" y1="154" x2="108" y2="154" class="ink" stroke-width="5"/>
        <path d="M100,130 V140 M100,154 V170" class="ink" stroke-width="2.2"/>
        <text x="76" y="152" font-size="13" text-anchor="end">12 V</text>
        <circle cx="260" cy="150" r="15" class="fill-ground ink" stroke-width="2"/>
        <path d="M249.4,139.4 L270.6,160.6 M270.6,139.4 L249.4,160.6" class="ink" stroke-width="1.8"/>
        <path d="M260,130 V135 M260,165 V170" class="ink" stroke-width="2.2"/>
        <text x="284" y="155" font-size="13">24 Ω</text>
        <g class="fill-ink"><circle cx="100" cy="110" r="3.5"/><circle cx="260" cy="110" r="3.5"/><circle cx="100" cy="190" r="3.5"/><circle cx="260" cy="190" r="3.5"/></g>
        <text x="180" y="118" font-size="12" text-anchor="middle" class="soft">port of the upper line</text>
        <text x="180" y="192" font-size="12" text-anchor="middle" class="soft">port of the lower line</text>
        <text x="180" y="12" font-size="11" text-anchor="middle" class="soft">↑ 300 000 km, joined at the end</text>
        <text x="180" y="298" font-size="11" text-anchor="middle" class="soft">↓ 300 000 km, joined at the end</text>
      </svg>
      <p class="cap">The near end, not to scale. Battery, upper port, bulb and lower port make one small loop; each port opens on 300 000 km of two-wire line.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full derivation.</b> Put line charges $+\lambda$ at $x = -s$ and $-\lambda$ at $x = +s$, with $s^2 = (D/2)^2 - r^2$. The potential of
    the pair (MR 23, <i>Radial solutions, and where the dimension enters</i>: a line charge in two dimensions has potential
    $-(\lambda/2\pi\varepsilon_0)\ln\rho$ plus a constant) is $\varphi = (\lambda/2\pi\varepsilon_0)\ln(\rho_2/\rho_1)$, with $\rho_{1,2}$ the distances to the
    two charges. On the circle of radius $r$ centred at $x = -D/2$ the ratio $\rho_2/\rho_1$ is constant (a circle of Apollonius),
    equal to $(D/2 + s)/r$ — evaluate at the circle's nearest point to the origin, $x = -D/2 + r$: $\rho_1 = s - D/2 + r$,
    $\rho_2 = s + D/2 - r$, and $(s + D/2 - r)/(s - D/2 + r) = (D/2 + s)/r$ follows from $s^2 = (D/2)^2 - r^2$. So the wire's
    surface is an equipotential at $\frac{\lambda}{2\pi\varepsilon_0}\ln\frac{D/2 + s}{r}$, the other wire at minus that, and by uniqueness
    (MR 23) this is the field of the two charged wires. Hence $v = \frac{\lambda}{\pi\varepsilon_0}\ln\frac{D/2 + s}{r} = \frac{\lambda}{\pi\varepsilon_0}\operatorname{arccosh}\frac{D}{2r}$,
    since $\operatorname{arccosh}x = \ln(x + \sqrt{x^2 - 1})$. $L'$ then follows from the theorem, $L' = \mu_0\varepsilon_0/C'$.</p>
    <p><b>Numbers.</b> $\operatorname{arccosh}500 = \ln(500 + \sqrt{249\,999}) = 6.9078$; $\ln1000 = 6.9078$ too (they differ by $10^{-6}$).
    $C' = \pi\times8.854\times10^{-12}/6.9078 = 4.027\times10^{-12}$ F/m. $L' = 4\times10^{-7}\times6.9078 = 2.763\times10^{-6}$ H/m.</p>
    <p><b>Why the near end is a loop of ports.</b> Each rectangle's long sides are 1 m apart for their whole length, so each is a
    two-wire line whose near-end terminals are the battery's terminal and the bulb's. The 1 m gap at the near end is
    where the model is weakest; section 2's warning says how.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 2</p>
  <h2>Waves, speed, and the characteristic impedance</h2>
  <p>The two equations make MR 18's wave equation. Its speed is set by the insulation; the ratio of voltage to current in a wave is a resistance, though nothing dissipates; and the energy in transit is unit 01's Poynting flux.</p>
</section>

<section>
  <p class="eyebrow">08 · waves</p>
  <h2>The wave equation, and its speed</h2>
  <div class="cols">
    <div>
      <p class="small">Differentiate the first equation in $z$, the second in $t$, and eliminate $\partial^2i/\partial z\,\partial t$:</p>
      $$\frac{\partial^2v}{\partial z^2} = L'C'\,\frac{\partial^2v}{\partial t^2},$$
      <p class="small">and the same for $i$. That is MR 18's string, $u_{tt} = c^2u_{xx}$, with</p>
      <div class="box thm"><span class="label">the speed of a line</span>
        $$u = \frac{1}{\sqrt{L'C'}} = \frac{1}{\sqrt{\mu_0\varepsilon_r\varepsilon_0}} = \frac{c}{\sqrt{\varepsilon_r}}.$$
        <p class="small muted">Units: $1/\sqrt{\mathrm{s^2\,m^{-2}}} = \mathrm{m/s}$ ✓. Limit: vacuum, $\varepsilon_r = 1$, gives $c$ ✓.</p>
      </div>
      <p class="small">Polyethylene, $\varepsilon_r = 2.25$: $u = c/1.5 = 1.999\times10^8$ m/s. Unit 00's "a large fraction of $c$, set by the insulation", computed.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 270" width="430" role="img" aria-label="three snapshots of the voltage along a line at times 0, t1 and t2: the same pulse shape, shifted to the right by u t1 and u t2">
        <defs><marker id="m08-sp-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker></defs>
        <g class="ink" stroke-width="1.4"><line x1="30" y1="70" x2="400" y2="70"/><line x1="30" y1="150" x2="400" y2="150"/><line x1="30" y1="230" x2="400" y2="230"/></g>
        <path d="M30,70 H60 C80,70 85,30 100,30 C115,30 120,70 140,70" fill="none" class="unit" stroke-width="2.6"/>
        <path d="M30,150 H150 C170,150 175,110 190,110 C205,110 210,150 230,150" fill="none" class="unit" stroke-width="2.6"/>
        <path d="M30,230 H260 C280,230 285,190 300,190 C315,190 320,230 340,230" fill="none" class="unit" stroke-width="2.6"/>
        <g class="rule" stroke-width="1.2" stroke-dasharray="4 3"><line x1="100" y1="24" x2="100" y2="240"/><line x1="190" y1="104" x2="190" y2="240"/></g>
        <line x1="104" y1="250" x2="186" y2="250" class="alt" stroke-width="2" marker-end="url(#m08-sp-a)"/>
        <line x1="194" y1="250" x2="296" y2="250" class="alt" stroke-width="2" marker-end="url(#m08-sp-a)"/>
        <text x="145" y="266" font-size="12" text-anchor="middle" class="alt">u t₁</text><text x="245" y="266" font-size="12" text-anchor="middle" class="alt">u (t₂ − t₁)</text>
        <g font-size="13" text-anchor="end"><text x="400" y="60">t = 0</text><text x="400" y="140">t = t₁</text><text x="400" y="220">t = t₂</text></g>
        <text x="20" y="44" font-size="13" text-anchor="end">v</text><text x="408" y="74" font-size="13">z</text>
      </svg>
      <p class="cap">A forward wave $v = v_+(t - z/u)$: the voltage pattern keeps its shape and moves at $u$.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The elimination.</b> $\partial_z$ of $\partial_zv = -L'\partial_ti$ gives $\partial_z^2v = -L'\partial_z\partial_ti$; $\partial_t$ of $\partial_zi = -C'\partial_tv$ gives
    $\partial_t\partial_zi = -C'\partial_t^2v$. For $C^2$ fields the mixed derivatives agree, so $\partial_z^2v = L'C'\partial_t^2v$. Eliminating $v$ the other
    way gives the same equation for $i$.</p>
    <p><b>The speed.</b> By the theorem $L'C' = \mu_0\varepsilon$, so $u = 1/\sqrt{\mu_0\varepsilon_r\varepsilon_0} = c/\sqrt{\varepsilon_r}$, for every TEM line in that
    insulator, whatever its cross-section. $c = 1/\sqrt{\mu_0\varepsilon_0} = 2.998\times10^8$ m/s with the course's constants;
    $c/1.5 = 1.999\times10^8$ m/s.</p>
    <p><b>Promises kept.</b> Unit 00 said that the rearrangement of charge along a cable "travels at a large fraction of $c$, set
    by the insulation — unit 08 computes it": it is $c/\sqrt{\varepsilon_r}$, two-thirds of $c$ in polyethylene. Unit 02 noted
    $L'C' = \varepsilon_r\mu_0\varepsilon_0$ and said it would become a wave speed, and that $1/\sqrt{L'C'}$ is the speed at which signals travel
    along a cable; this is that. Unit 01 bounded the speed of energy in an insulator by the speed of light in it; here
    energy moves at exactly that speed, for a single travelling wave (<i>Worked: a wave carries $v_+^2/Z_0$</i>).</p>
    <p><b>The polyethylene value.</b> $\varepsilon_r = 2.25$ is kept as unit 02 labelled it: an assumption for the example.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · waves</p>
  <h2>d'Alembert, and the characteristic impedance</h2>
  <div class="cols">
    <div>
      <p class="small">MR 18's d'Alembert (cited): every solution is</p>
      $$v = v_+\Big(t - \frac zu\Big) + v_-\Big(t + \frac zu\Big),$$
      <p class="small">a <span class="term">forward wave</span> and a <span class="term">backward wave</span>. Put it in $\partial_zi = -C'\partial_tv$ and integrate:</p>
      $$i = \frac{v_+ - v_-}{Z_0}.$$
      <div class="box def"><span class="label">the <span class="term">characteristic impedance</span></span>
        $$Z_0 = \sqrt{\frac{L'}{C'}}$$
        <p class="small">The ratio of voltage to current in a forward wave. A real resistance for a lossless line — though nothing in the line dissipates.</p>
        <p class="small muted">Units: $\sqrt{\mathrm{H/F}} = \sqrt{\mathrm{V\,s\,A^{-1}}/\mathrm{A\,s\,V^{-1}}} = \mathrm{V/A} = \Omega$ ✓.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 290" width="410" role="img" aria-label="two panels. Above: a forward wave, with the voltage pulse positive and the current arrows on the upper conductor pointing in the direction of travel, plus z. Below: a backward wave, moving to minus z, with positive voltage and current arrows on the upper conductor pointing to minus z, so the current counted along plus z is negative">
        <defs><marker id="m08-fb-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker>
        <marker id="m08-fb-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <g class="ink" stroke-width="2.2"><line x1="20" y1="60" x2="380" y2="60"/><line x1="20" y1="120" x2="380" y2="120"/><line x1="20" y1="190" x2="380" y2="190"/><line x1="20" y1="250" x2="380" y2="250"/></g>
        <rect x="150" y="62" width="100" height="56" class="fill-soft"/>
        <rect x="150" y="192" width="100" height="56" class="fill-soft"/>
        <g class="unit" stroke-width="1.6" marker-end="url(#m08-fb-u)"><line x1="175" y1="64" x2="175" y2="114"/><line x1="225" y1="64" x2="225" y2="114"/><line x1="175" y1="194" x2="175" y2="244"/><line x1="225" y1="194" x2="225" y2="244"/></g>
        <line x1="170" y1="48" x2="230" y2="48" class="alt" stroke-width="2.4" marker-end="url(#m08-fb-a)"/>
        <line x1="230" y1="178" x2="170" y2="178" class="alt" stroke-width="2.4" marker-end="url(#m08-fb-a)"/>
        <line x1="270" y1="90" x2="320" y2="90" class="ink" stroke-width="1.6" marker-end="url(#m08-fb-u)"/>
        <line x1="130" y1="220" x2="80" y2="220" class="ink" stroke-width="1.6" marker-end="url(#m08-fb-u)"/>
        <text x="330" y="95" font-size="13">travels</text><text x="70" y="225" font-size="13" text-anchor="end">travels</text>
        <text x="200" y="36" font-size="13" text-anchor="middle" class="alt">i = +v₊/Z₀</text>
        <text x="200" y="168" font-size="13" text-anchor="middle" class="alt">i = −v₋/Z₀</text>
        <text x="200" y="94" font-size="13" text-anchor="middle" class="halo">v₊ &gt; 0</text>
        <text x="200" y="224" font-size="13" text-anchor="middle" class="halo">v₋ &gt; 0</text>
        <text x="20" y="282" font-size="12" class="soft">current counted positive along +z on the upper conductor</text>
      </svg>
      <p class="cap">In a forward wave the current on the upper conductor flows the way the wave travels; in a backward wave it flows the other way, so counted along $+z$ it is $-v_-/Z_0$.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Cited.</b> MR 18, <i>d'Alembert's formula</i>: every $C^2$ solution of the wave equation on the whole line is $F(z - ut) +
    G(z + ut)$. Writing $F(z - ut) = v_+(t - z/u)$ and $G(z + ut) = v_-(t + z/u)$ is only a relabelling, convenient on a line, where
    one usually knows the voltage at a fixed place as a function of time.</p>
    <p><b>Full proof of $i = (v_+ - v_-)/Z_0$.</b> $\partial_tv = v_+' + v_-'$, so $\partial_zi = -C'(v_+' + v_-')$. Now $\partial_z[v_+(t - z/u)] = -v_+'/u$ and
    $\partial_z[v_-(t + z/u)] = v_-'/u$, so $i = C'u\,(v_+ - v_-) + f(t)$ for some function of $t$ alone. The first equation,
    $\partial_zv = -L'\partial_ti$, gives $-(v_+' - v_-')/u = -L'C'u(v_+' - v_-') - L'f'$; since $L'C'u = 1/u$, $f' = 0$, and $f$ is a constant
    current, which we set to zero (it would be a steady current with no voltage, possible only in a lossless line and
    excluded here). Finally $C'u = C'/\sqrt{L'C'} = \sqrt{C'/L'} = 1/Z_0$.</p>
    <p><b>"Impedance", with no $\omega$.</b> For a lossless line $Z_0$ is a plain number of ohms, the same at every frequency, and the
    relation $v_+ = Z_0i_+$ holds pointwise in time for any waveform. Section 5 adds loss, and then $Z_0$ depends on $\omega$ and is a
    complex impedance in unit 05's sense. Unit 05 met a quantity of the same form, the characteristic resistance $\sqrt{L/C}$ of
    a resonator, the ratio of peak voltage to peak current in its free oscillation; this is its per-metre cousin.</p>
    <p><b>Nothing dissipates.</b> A forward wave draws power $v_+i_+ = v_+^2/Z_0$ from whatever launches it, exactly as a resistor of
    $Z_0$ would. The power is not turned into heat: it goes into building the fields of the wave, which moves on with it.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · waves</p>
  <h2>$Z_0$ for a coaxial cable and for two wires</h2>
  <div class="cols">
    <div>
      <p class="small">With $\eta_0 = \sqrt{\mu_0/\varepsilon_0} = 376.7\ \Omega$, the <span class="term">impedance of free space</span> (unit 02's resistance made of two constants):</p>
      <div class="box thm"><span class="label">two cross-sections</span>
        $$Z_0^{\text{coax}} = \frac{\eta_0}{2\pi\sqrt{\varepsilon_r}}\ln\frac ba,$$ $$Z_0^{\text{pair}} = \frac{\eta_0}{\pi\sqrt{\varepsilon_r}}\operatorname{arccosh}\frac{D}{2r}.$$
        <p class="small muted">Units: $\eta_0$ in Ω, the rest dimensionless ✓.</p>
      </div>
      <p class="small"><span class="ref" data-ref="coax01">Unit 01's cable</span>, vacuum, $b/a = 4$: $Z_0 = 83.1\ \Omega$ — the load at which unit 01 found stored energy moving at exactly $c$, and withheld the name. It has it now.</p>
      <p class="small"><span class="ref" data-ref="pwline">The puzzle's pair</span>: $Z_0 = 119.9 \times 6.908 = 828.4\ \Omega$.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 270" width="430" role="img" aria-label="computed: the characteristic impedance of a coaxial cable against the radius ratio b over a on a logarithmic axis from 1 to 10, for vacuum and for polyethylene. The polyethylene curve passes 50 ohms at b over a 3.49, the vacuum curve passes 75 ohms at the same ratio and 83.1 ohms at 4">
<line x1="60" y1="230" x2="398" y2="230" class="ink" stroke-width="1.4"/>
<path d="M405,230 L396,225.5 L396,234.5 z" class="fill-ink"/>
<line x1="60" y1="230" x2="60" y2="27" class="ink" stroke-width="1.4"/>
<path d="M60,20 L55.5,29 L64.5,29 z" class="fill-ink"/>
<line x1="60.0" y1="230" x2="60.0" y2="235" class="ink" stroke-width="1.2"/><text x="60.0" y="249" font-size="12" text-anchor="middle">1</text>
<line x1="159.3" y1="230" x2="159.3" y2="235" class="ink" stroke-width="1.2"/><text x="159.3" y="249" font-size="12" text-anchor="middle">2</text>
<line x1="239.1" y1="230" x2="239.1" y2="235" class="ink" stroke-width="1.2"/><text x="239.1" y="249" font-size="12" text-anchor="middle">3.49</text>
<line x1="290.7" y1="230" x2="290.7" y2="235" class="ink" stroke-width="1.2"/><text x="290.7" y="249" font-size="12" text-anchor="middle">5</text>
<line x1="390.0" y1="230" x2="390.0" y2="235" class="ink" stroke-width="1.2"/><text x="390.0" y="249" font-size="12" text-anchor="middle">10</text>
<line x1="55" y1="230.0" x2="60" y2="230.0" class="ink" stroke-width="1.2"/><text x="52" y="234.0" font-size="12" text-anchor="end">0</text>
<line x1="55" y1="160.4" x2="60" y2="160.4" class="ink" stroke-width="1.2"/><text x="52" y="164.4" font-size="12" text-anchor="end">50</text>
<line x1="55" y1="125.5" x2="60" y2="125.5" class="ink" stroke-width="1.2"/><text x="52" y="129.5" font-size="12" text-anchor="end">75</text>
<line x1="55" y1="114.3" x2="60" y2="114.3" class="ink" stroke-width="1.2"/><text x="52" y="118.3" font-size="12" text-anchor="end"></text>
<line x1="55" y1="90.7" x2="60" y2="90.7" class="ink" stroke-width="1.2"/><text x="52" y="94.7" font-size="12" text-anchor="end">100</text>
<text x="404" y="264" font-size="13" text-anchor="end">b/a</text>
<text x="66" y="27" font-size="13">Z₀ (Ω)</text>
<line x1="60" y1="160.4" x2="239.3" y2="160.4" class="rule" stroke-width="1.2" stroke-dasharray="4 3"/>
<line x1="239.3" y1="230" x2="239.3" y2="125.5" class="rule" stroke-width="1.2" stroke-dasharray="4 3"/>
<line x1="60" y1="125.5" x2="239.3" y2="125.5" class="rule" stroke-width="1.2" stroke-dasharray="4 3"/>
<polyline points="60.0,230.0 62.8,228.4 65.5,226.8 68.3,225.2 71.1,223.5 73.9,221.9 76.6,220.3 79.4,218.7 82.2,217.1 85.0,215.5 87.7,213.8 90.5,212.2 93.3,210.6 96.1,209.0 98.8,207.4 101.6,205.8 104.4,204.1 107.1,202.5 109.9,200.9 112.7,199.3 115.5,197.7 118.2,196.1 121.0,194.4 123.8,192.8 126.6,191.2 129.3,189.6 132.1,188.0 134.9,186.4 137.6,184.8 140.4,183.1 143.2,181.5 146.0,179.9 148.7,178.3 151.5,176.7 154.3,175.1 157.1,173.4 159.8,171.8 162.6,170.2 165.4,168.6 168.2,167.0 170.9,165.4 173.7,163.7 176.5,162.1 179.2,160.5 182.0,158.9 184.8,157.3 187.6,155.7 190.3,154.0 193.1,152.4 195.9,150.8 198.7,149.2 201.4,147.6 204.2,146.0 207.0,144.4 209.7,142.7 212.5,141.1 215.3,139.5 218.1,137.9 220.8,136.3 223.6,134.7 226.4,133.0 229.2,131.4 231.9,129.8 234.7,128.2 237.5,126.6 240.3,125.0 243.0,123.3 245.8,121.7 248.6,120.1 251.3,118.5 254.1,116.9 256.9,115.3 259.7,113.7 262.4,112.0 265.2,110.4 268.0,108.8 270.8,107.2 273.5,105.6 276.3,104.0 279.1,102.3 281.8,100.7 284.6,99.1 287.4,97.5 290.2,95.9 292.9,94.3 295.7,92.6 298.5,91.0 301.3,89.4 304.0,87.8 306.8,86.2 309.6,84.6 312.4,82.9 315.1,81.3 317.9,79.7 320.7,78.1 323.4,76.5 326.2,74.9 329.0,73.3 331.8,71.6 334.5,70.0 337.3,68.4 340.1,66.8 342.9,65.2 345.6,63.6 348.4,61.9 351.2,60.3 353.9,58.7 356.7,57.1 359.5,55.5 362.3,53.9 365.0,52.2 367.8,50.6 370.6,49.0 373.4,47.4 376.1,45.8 378.9,44.2 381.7,42.5 384.5,40.9 387.2,39.3 390.0,37.7" fill="none" class="alt" stroke-width="2.4"/>
<polyline points="60.0,230.0 62.8,228.9 65.5,227.8 68.3,226.8 71.1,225.7 73.9,224.6 76.6,223.5 79.4,222.5 82.2,221.4 85.0,220.3 87.7,219.2 90.5,218.1 93.3,217.1 96.1,216.0 98.8,214.9 101.6,213.8 104.4,212.8 107.1,211.7 109.9,210.6 112.7,209.5 115.5,208.5 118.2,207.4 121.0,206.3 123.8,205.2 126.6,204.1 129.3,203.1 132.1,202.0 134.9,200.9 137.6,199.8 140.4,198.8 143.2,197.7 146.0,196.6 148.7,195.5 151.5,194.4 154.3,193.4 157.1,192.3 159.8,191.2 162.6,190.1 165.4,189.1 168.2,188.0 170.9,186.9 173.7,185.8 176.5,184.8 179.2,183.7 182.0,182.6 184.8,181.5 187.6,180.4 190.3,179.4 193.1,178.3 195.9,177.2 198.7,176.1 201.4,175.1 204.2,174.0 207.0,172.9 209.7,171.8 212.5,170.7 215.3,169.7 218.1,168.6 220.8,167.5 223.6,166.4 226.4,165.4 229.2,164.3 231.9,163.2 234.7,162.1 237.5,161.1 240.3,160.0 243.0,158.9 245.8,157.8 248.6,156.7 251.3,155.7 254.1,154.6 256.9,153.5 259.7,152.4 262.4,151.4 265.2,150.3 268.0,149.2 270.8,148.1 273.5,147.0 276.3,146.0 279.1,144.9 281.8,143.8 284.6,142.7 287.4,141.7 290.2,140.6 292.9,139.5 295.7,138.4 298.5,137.4 301.3,136.3 304.0,135.2 306.8,134.1 309.6,133.0 312.4,132.0 315.1,130.9 317.9,129.8 320.7,128.7 323.4,127.7 326.2,126.6 329.0,125.5 331.8,124.4 334.5,123.3 337.3,122.3 340.1,121.2 342.9,120.1 345.6,119.0 348.4,118.0 351.2,116.9 353.9,115.8 356.7,114.7 359.5,113.7 362.3,112.6 365.0,111.5 367.8,110.4 370.6,109.3 373.4,108.3 376.1,107.2 378.9,106.1 381.7,105.0 384.5,104.0 387.2,102.9 390.0,101.8" fill="none" class="unit" stroke-width="2.4"/>
<circle cx="239.3" cy="160.4" r="4.5" class="fill-unit"/>
<circle cx="239.3" cy="125.5" r="4.5" class="fill-alt"/>
<circle cx="258.7" cy="114.2" r="4.5" class="fill-alt"/>
<text x="250.7" y="104.2" font-size="12" class="halo" text-anchor="end">83.1 Ω: unit 01</text>
<text x="323.8" y="66.3" font-size="13" class="alt" text-anchor="end">vacuum</text>
<text x="316.8" y="160.2" font-size="13" class="fill-unit" text-anchor="middle">polyethylene</text>
      </svg>
      <p class="cap">Computed. Logarithmic in $b/a$, so the impedance moves slowly with geometry: a 50 Ω polyethylene cable and a 75 Ω air-spaced one have the same $b/a = 3.49$, because $75/1.5 = 50$.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The coax.</b> $Z_0 = \sqrt{L'/C'}$ with $L' = (\mu_0/2\pi)\ln(b/a)$ and $C' = 2\pi\varepsilon_r\varepsilon_0/\ln(b/a)$:
    $\sqrt{\mu_0\ln^2(b/a)/(4\pi^2\varepsilon_r\varepsilon_0)} = \frac{\ln(b/a)}{2\pi}\sqrt{\mu_0/\varepsilon_0}/\sqrt{\varepsilon_r}$. In vacuum it is unit 01's $R_*$ exactly: unit 01 found
    that $VI/W'$ reaches $c$ only at $R = R_*$, where the electric and magnetic energies per metre are equal; here, a forward wave
    has $v/i = Z_0$ and (<i>Worked: a wave carries $v_+^2/Z_0$</i>) equal electric and magnetic energy, moving at $u$. The
    same number, for the same reason.</p>
    <p><b>The pair.</b> $\sqrt{L'/C'}$ with the previous section's $L'$ and $C'$ gives $(\mu_0/\pi)\operatorname{arccosh}(D/2r)\big/\sqrt{\mu_0\varepsilon_0}$, which is
    $(\eta_0/\pi)\operatorname{arccosh}(D/2r)$; with a dielectric all round, divide by $\sqrt{\varepsilon_r}$. $\eta_0/\pi = 119.9\ \Omega$;
    $119.9\times6.908 = 828.4\ \Omega$. Both follow from the per-metre constants already derived; no table is
    needed.</p>
    <p><b>The numbers.</b> $\eta_0 = \sqrt{4\pi\times10^{-7}/8.854\times10^{-12}} = 376.73\ \Omega$. Vacuum, $b/a = 4$: $376.73\times1.3863/2\pi = 83.12\ \Omega$.
    $Z_0 = 50\ \Omega$ in polyethylene needs $\ln(b/a) = 50\times2\pi\times1.5/376.73 = 1.2509$, $b/a = 3.4933$; $Z_0 = 75\ \Omega$ in air needs the same
    logarithm. Unit 04 left a promise here: a receiver is joined to its antenna by a cable of matching characteristic
    impedance. Why that is right is section 3's $\Gamma = 0$; how to arrange it for a load that does not match is branch 09's.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · waves</p>
  <h2>Worked: the 50 Ω cable</h2>
  <div class="box ex"><span class="label">worked example 1 · <span class="ref" data-ref="cable50">the 50 Ω cable</span>: polyethylene ($\varepsilon_r = 2.25$, assumed), $b/a = 3.49$</span>
  <div class="cols">
    <div>
      <p class="small"><b>1. The equations.</b> Faraday over $\mathrm dz$ and charge on the inner conductor over $\mathrm dz$, as in section 1: $\partial_zv = -L'\partial_ti$, $\partial_zi = -C'\partial_tv$.</p>
      <p class="small"><b>2. $L'$.</b> $\dfrac{\mu_0}{2\pi}\ln3.49 = 2\times10^{-7}\times1.2499 = \mathbf{250.0\ nH/m}$.</p>
      <p class="small"><b>3. $C'$.</b> $\dfrac{2\pi\varepsilon_r\varepsilon_0}{\ln3.49} = \dfrac{2\pi\times2.25\times8.854\times10^{-12}}{1.2499} = \mathbf{100.1\ pF/m}$.</p>
      <p class="small"><b>4. $Z_0$.</b> $\sqrt{250.0\times10^{-9}/100.1\times10^{-12}} = \sqrt{2496} = \mathbf{49.96\ \Omega}$.</p>
      <p class="small"><b>5. $u$.</b> $1/\sqrt{L'C'} = 1/\sqrt{2.503\times10^{-17}} = \mathbf{1.999\times10^8\ m/s}$, and 10 m takes $T = 50.03$ ns.</p>
    </div>
    <div>
      <div class="fig">
        <svg viewBox="0 0 300 200" width="300" role="img" aria-label="cross-section of the cable to scale: an inner conductor of radius a and an outer conductor of radius 3.49 a, the space between filled with polyethylene">
          <circle cx="150" cy="100" r="87" class="fill-soft ink" stroke-width="3"/>
          <circle cx="150" cy="100" r="25" class="fill-ground ink" stroke-width="2.4"/>
          <line x1="150" y1="100" x2="175" y2="100" class="unit" stroke-width="2"/><line x1="150" y1="100" x2="88.5" y2="38.5" class="alt" stroke-width="2"/>
          <text x="163" y="94" font-size="13" text-anchor="middle" class="fill-unit">a</text>
          <text x="108" y="64" font-size="13" class="alt halo">b = 3.49 a</text>
          <text x="150" y="160" font-size="12" text-anchor="middle" class="soft">polyethylene</text>
        </svg>
      </div>
      <p class="small"><b>Check.</b> $L'C' = 2.503\times10^{-17} = 2.25\,\mu_0\varepsilon_0$ ✓. $Z_0 \to 0$ as $b \to a$ (no gap, a short) ✓. Exactly 50 Ω needs $b/a = 3.493$.</p>
    </div>
  </div>
  </div>
  <aside class="notes">
    <p><b>Step 1, the checkpoint's derivation.</b> Spelled out on <i>Faraday over a length dz</i> and <i>Charge over a length dz</i>:
    in each cross-section the field is unit 01's static field; Faraday's law round a loop with two radial sides and
    two sides along the conductors gives the first equation, with $\Phi' = L'i$; charge conservation on a length of the
    inner conductor gives the second, with $\lambda = C'v$. On paper, a complete answer draws both, states $E_z = B_z = 0$, and says
    where each sign comes from.</p>
    <p><b>Numbers.</b> $\ln3.49 = 1.24990$. $L' = 2.49980\times10^{-7}$ H/m. $C' = 2\pi\times2.25\times8.854\times10^{-12}/1.24990 = 1.00144\times10^{-10}$ F/m.
    $L'/C' = 2496.2$, $Z_0 = 49.962\ \Omega$. $L'C' = 2.5034\times10^{-17}\ \mathrm{s^2/m^2}$, $u = 1.99864\times10^8$ m/s. $T = 10/u = 5.0034\times10^{-8}$ s.</p>
    <p><b>Why 50 Ω is common.</b> The deck does not claim a history for the value. What it can say is what this slide shows: the
    choice of $Z_0$ is a choice of $b/a$, and since $Z_0$ depends on it only logarithmically, 50 Ω in polyethylene is a cable of
    sensible proportions, its outer conductor three and a half times the inner.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · waves</p>
  <h2>Switching on: the front</h2>
  <div class="cols">
    <div>
      <p class="small">Connect an ideal source $V_0$ to a long line at $t = 0$. A step $v_+ = V_0$ sets off at $u$. Behind its <span class="term">wave front</span>: voltage $V_0$, current $V_0/Z_0$, field. Ahead of it: no charge, no current, no field, no energy.</p>
      <div class="box thm"><span class="label">why the current is $V_0/Z_0$</span>
        <p class="small">In time $\mathrm dt$ the front advances $u\,\mathrm dt$, and the new length must be charged to $V_0$: charge $C'V_0u\,\mathrm dt$. So the source supplies $i = C'uV_0 = V_0/Z_0$. $\square$</p>
      </div>
      <p class="small">The charges on the conductors behind the front — unit 00's surface charge, now on the move — are what end the field there. The current flows <b>to the front</b>, to charge it; nothing has to reach the far end first.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 260" width="430" role="img" aria-label="a two-conductor line with an ideal source at the left end. From the source up to a vertical front, the upper conductor carries plus charges and the lower minus charges, electric field arrows point down between them, magnetic field crosses mark the gap, and current arrows on the conductors point toward the front. Beyond the front, to the right, the line is bare: no charge, no field">
        <defs><marker id="m08-fr-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker>
        <marker id="m08-fr-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker>
        <marker id="m08-fr-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker></defs>
        <rect x="60" y="82" width="190" height="96" class="fill-soft"/>
        <g class="ink" stroke-width="2.6"><line x1="40" y1="80" x2="410" y2="80"/><line x1="40" y1="180" x2="410" y2="180"/></g>
        <path d="M40,80 V112 M40,148 V180" class="ink" stroke-width="2.2"/>
        <circle cx="40" cy="130" r="18" class="fill-ground ink" stroke-width="2"/>
        <text x="40" y="126" font-size="12" text-anchor="middle">+</text><text x="40" y="142" font-size="13" text-anchor="middle">−</text>
        <text x="14" y="134" font-size="13" text-anchor="end">V₀</text>
        <g font-size="14" class="fill-unit" text-anchor="middle"><text x="80" y="74">+</text><text x="120" y="74">+</text><text x="160" y="74">+</text><text x="200" y="74">+</text><text x="240" y="74">+</text>
        <text x="80" y="198">−</text><text x="120" y="198">−</text><text x="160" y="198">−</text><text x="200" y="198">−</text><text x="240" y="198">−</text></g>
        <g class="unit" stroke-width="1.6" marker-end="url(#m08-fr-u)"><line x1="100" y1="86" x2="100" y2="172"/><line x1="180" y1="86" x2="180" y2="172"/></g>
        <g class="accent" stroke-width="1.5"><path d="M135,110 l10,10 M145,110 l-10,10 M135,140 l10,10 M145,140 l-10,10 M215,110 l10,10 M225,110 l-10,10 M215,140 l10,10 M225,140 l-10,10"/></g>
        <g class="alt" stroke-width="2.4" marker-end="url(#m08-fr-a)"><line x1="90" y1="50" x2="140" y2="50"/><line x1="180" y1="50" x2="230" y2="50"/><line x1="140" y1="212" x2="90" y2="212"/><line x1="230" y1="212" x2="180" y2="212"/></g>
        <text x="160" y="40" font-size="13" text-anchor="middle" class="alt">i = V₀/Z₀</text>
        <line x1="250" y1="66" x2="250" y2="194" class="ink" stroke-width="2" stroke-dasharray="6 4"/>
        <line x1="256" y1="130" x2="300" y2="130" class="ink" stroke-width="2" marker-end="url(#m08-fr-k)"/>
        <text x="306" y="135" font-size="13">front, at u</text>
        <text x="340" y="112" font-size="12" text-anchor="middle" class="soft">no field yet</text>
        <text x="150" y="246" font-size="12" text-anchor="middle" class="soft">v = V₀ behind the front</text>
      </svg>
      <p class="cap">The line a moment after switching on. Shaded: where the field is. The current runs along the conductors to the front and stops there, where it charges the next length of line.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The same from the flux.</b> In $\mathrm dt$ the region holding magnetic flux grows by $u\,\mathrm dt$, so the flux linked by the
    loop "source, upper conductor, front, lower conductor" grows at $L'iu$. By Faraday that needs an EMF $L'iu$ round the loop,
    which the source supplies: $V_0 = L'iu$, so $i = V_0/(L'u) = V_0/Z_0$, since $L'u = \sqrt{L'/C'}$. Charge and flux give the same
    current; that they must agree is $L'C'u^2 = 1$.</p>
    <p><b>Where the current goes at the front.</b> On each conductor the current stops at the front, so charge piles up there —
    which is exactly the surface charge the next length needs. Between the conductors, across the front, the electric field
    switches on, and $\varepsilon\,\partial_t\vec E$ there is a displacement current that closes the loop: conduction current along the upper
    conductor, displacement current down across the front, conduction current back along the lower. At the front itself
    the fields are not transverse, for the instant they switch; the telegrapher's equations hold either side.</p>
    <p><b>Unit 00's surface charge.</b> Unit 00 found that the field inside a conductor carrying current is held in place by charge on
    its surface. Here the surface charge on the conductors terminates the field <i>between</i> them; behind the front it is
    $\lambda = C'V_0$ per metre, and the front is where it is being laid down.</p>
    <p><b>Unit 01's "Unit 08 — when".</b> Energy reaches a point on the line when the front does, at $u$, and no sooner — however
    slowly the electrons themselves drift (unit 00: a fraction of a millimetre per second in the kettle cable).</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · waves</p>
  <h2>Worked: a wave carries $v_+^2/Z_0$</h2>
  <div class="box ex"><span class="label">worked example 2 · energy in a forward wave on a coaxial cable — and on <span class="ref" data-ref="cable50">the 50 Ω cable</span> at 10 V</span>
  <div class="cols">
    <div>
      <p class="small"><b>1. Power from the circuit.</b> $p = vi = v_+\cdot v_+/Z_0 = v_+^2/Z_0$.</p>
      <p class="small"><b>2. Power from the fields.</b> In the gap $E = v/(r\ln(b/a))$, $B = \mu_0i/2\pi r$ (unit 01), so $S = EB/\mu_0$ points along $z$ and</p>
      $$\int_a^b\frac{vi}{2\pi r^2\ln(b/a)}\,2\pi r\,\mathrm dr = vi .$$
      <p class="small">Unit 01's $VI$, now carried by a wave ✓.</p>
      <p class="small"><b>3. Energy per metre.</b> $\tfrac12C'v_+^2$ electric, $\tfrac12L'i_+^2 = \tfrac12L'v_+^2/Z_0^2 = \tfrac12C'v_+^2$ magnetic: <b>equal</b>. Total $w' = C'v_+^2$.</p>
      <p class="small"><b>4. Speed.</b> $p/w' = 1/(Z_0C') = u$: the energy moves with the wave ✓.</p>
    </div>
    <div>
      <div class="fig">
        <svg viewBox="0 0 320 170" width="320" role="img" aria-label="side view of the cable with a front moving right; Poynting arrows in the insulation, above and below the inner conductor, point along the cable up to the front and stop there">
          <defs><marker id="m08-we-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker></defs>
          <rect x="10" y="22" width="300" height="10" class="fill-soft ink" stroke-width="1.4"/><rect x="10" y="138" width="300" height="10" class="fill-soft ink" stroke-width="1.4"/>
          <rect x="10" y="78" width="300" height="14" class="fill-soft ink" stroke-width="1.4"/>
          <g class="alt" stroke-width="2.2" marker-end="url(#m08-we-a)"><line x1="30" y1="50" x2="80" y2="50"/><line x1="110" y1="50" x2="160" y2="50"/><line x1="190" y1="50" x2="232" y2="50"/>
          <line x1="30" y1="118" x2="80" y2="118"/><line x1="110" y1="118" x2="160" y2="118"/><line x1="190" y1="118" x2="232" y2="118"/></g>
          <line x1="240" y1="14" x2="240" y2="156" class="ink" stroke-width="1.8" stroke-dasharray="6 4"/>
          <text x="120" y="70" font-size="13" text-anchor="middle" class="alt">S</text><text x="275" y="64" font-size="12" text-anchor="middle" class="soft">front</text>
        </svg>
      </div>
      <p class="small"><b>Numbers.</b> $v_+ = 10$ V: $p = 100/49.96 = 2.00$ W; $w' = 100.1\times10^{-12}\times100 = 10.0\ \mathrm{nJ/m}$; $p/w' = 2.00\times10^8$ m/s ✓.</p>
      <p class="small"><b>Check.</b> Units: $\mathrm{V^2/\Omega} = \mathrm W$; $\mathrm{F\,m^{-1}\,V^2} = \mathrm{J/m}$ ✓.</p>
    </div>
  </div>
  </div>
  <aside class="notes">
    <p><b>Step 2 in full.</b> In each cross-section the fields are unit 01's: from the lemma, $\vec E$ is the annulus's Laplace field,
    $E_r = v/(r\ln(b/a))$, and $\vec B$ is Ampère's, $B_\theta = \mu_0i/2\pi r$ (a non-magnetic insulator, so $\mu_0$). $\vec S = \vec E\times\vec B/\mu_0$
    with $\hat r\times\hat\theta = \hat z$ points along $+z$ when $v, i \gt 0$, with size $vi/(2\pi r^2\ln(b/a))$. Integrating over the annulus,
    $\int_a^b\frac{vi}{2\pi r^2\ln(b/a)}2\pi r\,\mathrm dr = \frac{vi}{\ln(b/a)}\int_a^b\frac{\mathrm dr}r = vi$. This is unit 01's calculation (<i>Worked: 24 W through
    the gap</i>) with nothing changed but that $v$ and $i$ now depend on $z$ and $t$; in the dielectric the field energy density is
    $\tfrac12\varepsilon E^2$, but $\vec S = \vec E\times\vec B/\mu_0$ is unchanged for a non-magnetic insulator.</p>
    <p><b>Unit 01's promises.</b> "$VI$ is what unit 08 computes for a wave on a line": step 2. And "Unit 08 shows that a
    wave travelling along this cable carries exactly this ratio of voltage to current", said of the balanced load $R_*$: for any line, a forward wave has $v/i = Z_0$ and equal electric and magnetic energies, which in vacuum
    is the condition under which unit 01 found $VI/W' = c$.</p>
    <p><b>MR 18, line for line.</b> On a string, a right-moving wave has equal kinetic and potential energy and its energy flux
    is $c$ times its energy density (MR 18, <i>Energy density and energy flux</i>). Here: equal electric and magnetic energy,
    flux $u$ times density.</p>
    <p><b>Numbers.</b> $100/49.962 = 2.0015$ W. $1.00144\times10^{-10}\times100 = 1.0014\times10^{-8}$ J/m. Ratio $1.9986\times10^8$ m/s $= u$.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · waves</p>
  <h2>Worked: the first nanoseconds</h2>
  <div class="box ex"><span class="label">worked example 3, part 1 · <span class="ref" data-ref="puzzle">the puzzle</span> before any reflection</span>
  <div class="cols">
    <div>
      <p class="small"><b>1. What the battery sees.</b> Until a reflection returns, two seconds later, each line's port acts as a resistor $Z_0 = 828.4\ \Omega$. The near-end loop is battery, upper port, bulb, lower port, in series.</p>
      <p class="small"><b>2. The current.</b></p>
      $$I_0 = \frac{\mathcal E}{2Z_0 + R} = \frac{12}{1656.7 + 24} = 7.14\ \mathrm{mA}.$$
      <p class="small"><b>3. The bulb.</b> $I_0^2R = 1.22$ mW — $2\times10^{-4}$ of its 6 W.</p>
      <p class="small"><b>4. When.</b> As soon as the field has crossed the 1 m gap: about $(1\ \mathrm m)/c = 3.3$ ns.</p>
      <p class="small"><b>5. Energy.</b> Battery $12\times7.14 = 85.7$ mW: $42.2$ mW into each line, $1.22$ mW into the bulb ✓.</p>
    </div>
    <div>
      <div class="fig">
        <svg viewBox="0 0 320 250" width="320" role="img" aria-label="the near end: the battery on the left and the bulb on the right. Fronts move away up the upper line and down the lower line. Poynting arrows in the gap between the two wires of each line point away along the lines, and near the gap a few arrows cross from the battery's side to the bulb's">
          <defs><marker id="m08-fn-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker></defs>
          <g class="ink" stroke-width="2.2"><path d="M90,110 V10 M230,110 V10 M90,140 V240 M230,140 V240" fill="none"/></g>
          <line x1="78" y1="118" x2="102" y2="118" class="ink" stroke-width="2"/><line x1="84" y1="130" x2="96" y2="130" class="ink" stroke-width="5"/>
          <path d="M90,110 V118 M90,130 V140" class="ink" stroke-width="2.2"/>
          <circle cx="230" cy="125" r="13" class="fill-ground ink" stroke-width="2"/><path d="M220.8,115.8 L239.2,134.2 M239.2,115.8 L220.8,134.2" class="ink" stroke-width="1.6"/>
          <path d="M230,110 V112 M230,138 V140" class="ink" stroke-width="2.2"/>
          <g class="alt" stroke-width="2.2" marker-end="url(#m08-fn-a)"><line x1="160" y1="90" x2="160" y2="50"/><line x1="160" y1="160" x2="160" y2="200"/>
          <line x1="110" y1="125" x2="150" y2="125"/><line x1="170" y1="125" x2="210" y2="125"/></g>
          <g class="ink" stroke-width="1.8" stroke-dasharray="6 4"><line x1="80" y1="30" x2="240" y2="30"/><line x1="80" y1="220" x2="240" y2="220"/></g>
          <text x="250" y="34" font-size="12">front ↑</text><text x="250" y="224" font-size="12">front ↓</text>
          <text x="160" y="112" font-size="12" text-anchor="middle" class="alt halo">S</text>
          <text x="14" y="128" font-size="12">12 V</text><text x="248" y="129" font-size="12">24 Ω</text>
        </svg>
      </div>
      <p class="small muted">Energy leaves the battery as a Poynting flux in the gap: most of it heads up and down the lines with the two fronts, a little crosses the metre into the bulb.</p>
    </div>
  </div>
  </div>
  <aside class="notes">
    <p><b>Step 1.</b> A line with no reflection yet on its way back looks, from its port, like a resistor $Z_0$: the voltage and current
    there are a forward wave's, $v = Z_0i$ (<i>d'Alembert, and the characteristic impedance</i>). Each line's port is in series in the
    near-end loop: from the battery's $+$ terminal into the upper line's left wire, out of its right wire into the bulb's top,
    through the bulb, into the lower line's right wire and back out of its left wire to the battery's $-$. Kirchhoff's voltage
    law round that small loop (it is 1 m across, and the first nanoseconds' fields over it are taken as quasi-static, which the
    next slide qualifies): $12 = Z_0I + RI + Z_0I$.</p>
    <p><b>Numbers.</b> $2\times828.37 + 24 = 1680.7\ \Omega$; $12/1680.7 = 7.140$ mA. Bulb: $(7.140\times10^{-3})^2\times24 = 1.223\times10^{-3}$ W, and
    $1.223\times10^{-3}/6 = 2.04\times10^{-4}$. Each line: $I_0^2Z_0 = 42.2$ mW, and its port voltage is $Z_0I_0 = 5.91$ V; the bulb's is
    $0.171$ V. $1/2.998\times10^8 = 3.34$ ns.</p>
    <p><b>Where the energy crosses.</b> The bulb is fed through the field in the 1 m gap between the battery's wires and the bulb's,
    as unit 01's resistor was fed through its side: the energy does not go round 600 000 km of wire. That is the thread's
    station "energy at the field's speed": a load a metre away receives energy within nanoseconds, whatever the length of
    the conductors joining it to the source.</p>
    <p><b>"Dimly".</b> Unit 01's closing promised that the bulb "lights after about the time light takes to cross the metre,
    dimly, at a current set by the lines rather than by the bulb". The current is set by the lines: $2Z_0$ is 69 times the bulb's
    resistance. That half of the sentence is exactly what this slide computes. The other half, "lights … dimly", was written before
    the number existed, and the number says how to read it: 1.22 mW is about a five-thousandth of the bulb's rating, far too
    little to make a 6 W filament glow. So "lights" here means that current flows through the bulb and energy reaches
    it in nanoseconds; it glows in the everyday sense only much later, as the staircase of section 4 brings the current
    up towards 0.5 A.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · waves</p>
  <h2>What the model claims, and what it does not</h2>
  <div class="cols">
    <div>
      <div class="box warn"><span class="label">the model's limits</span>
        <p class="small">A TEM line needs its conductor spacing small against the distances over which the fields change. For the first few nanoseconds the 1 m gap is <b>not</b> small against $c$ times the switching time: the near-end loop is not really lumped, and it radiates. How fast the switch closes matters too.</p>
        <p class="small">So 7.14 mA and 3.3 ns are the right <b>order of magnitude</b> and the right <b>picture</b>, not precise figures. Nothing more is claimed.</p>
      </div>
      <p class="small"><b>What survives:</b> the current is milliamperes, not 0.5 A; it is set by $2Z_0$, not by the bulb; it starts in nanoseconds, not after a second; and it arrives through the gap, not round the wire.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 260" width="410" role="img" aria-label="computed bars on a logarithmic power axis from one milliwatt to ten watts: the bulb's first power, 1.22 milliwatts; the power into each line, 42 milliwatts; the battery's first output, 86 milliwatts; and the bulb's rated 6 watts">
        <line x1="150" y1="20" x2="150" y2="210" class="ink" stroke-width="1.4"/>
        <g class="rule" stroke-width="1"><line x1="150" y1="210" x2="390" y2="210"/></g>
        <rect x="150" y="30" width="5.2" height="30" class="fill-unit"/>
        <rect x="150" y="75" width="97.6" height="30" class="fill-alt"/>
        <rect x="150" y="120" width="116.0" height="30" class="fill-ink"/>
        <rect x="150" y="165" width="226.7" height="30" class="fill-good"/>
        <g font-size="12" text-anchor="end"><text x="142" y="50">bulb, first</text><text x="142" y="95">each line</text><text x="142" y="140">battery, first</text><text x="142" y="185">bulb, rated</text></g>
        <g font-size="12"><text x="162" y="50">1.22 mW</text><text x="254" y="95">42.2 mW</text><text x="274" y="140">85.7 mW</text><text x="372" y="185" text-anchor="end" class="halo">6 W</text></g>
        <g font-size="11" class="soft" text-anchor="middle"><text x="150" y="226">1 mW</text><text x="210" y="226">10 mW</text><text x="270" y="226">100 mW</text><text x="330" y="226">1 W</text><text x="390" y="226" text-anchor="end">10 W</text></g>
        <g class="ink" stroke-width="1"><line x1="210" y1="210" x2="210" y2="214"/><line x1="270" y1="210" x2="270" y2="214"/><line x1="330" y1="210" x2="330" y2="214"/><line x1="390" y1="210" x2="390" y2="214"/></g>
        <text x="270" y="250" font-size="12" text-anchor="middle">power, logarithmic scale</text>
      </svg>
      <p class="cap">Computed in the model. Almost all the battery's first output goes into building the fields of the two outgoing waves; the bulb gets a five-thousandth of its rating.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Why the gap is the weak point.</b> The telegrapher's equations were derived for fields that are static in each cross-section.
    That needs the cross-section — here 1 m — to be crossed by light in a time short compared with the time over which
    things change. A switch that closes in a nanosecond changes the fields over about 0.3 m, less than the gap; the near
    end is then a small antenna, and some energy leaves it as radiation (branch 16), which this model leaves out. The lumped
    near-end loop, the two ports as resistors $Z_0$, and the instant of arrival are all approximations at the nanosecond scale.</p>
    <p><b>What the model is good for.</b> Its picture — a front of field leaving the near end along both lines, a current set by the
    lines, energy reaching the bulb across the gap — follows from Maxwell's equations without the TEM approximation, and its
    numbers are the right size. A precise figure for the first few nanoseconds would need a full field calculation, which
    this course does not attempt.</p>
    <p><b>The bars.</b> 60 px per decade from 1 mW: $\log_{10}1.22 = 0.087$, $\log_{10}42.2 = 1.625$, $\log_{10}85.7 = 1.933$, $\log_{10}6000 = 3.778$ (in mW).</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 3</p>
  <h2>Reflection</h2>
  <p>Where a line ends, its voltage and current must obey the load's law, and a single forward wave cannot. A backward wave is born, of a size fixed by one number. MR 18's fixed and free ends are its two extremes.</p>
</section>

<section>
  <p class="eyebrow">08 · reflection</p>
  <h2>A load at the end: the reflection coefficient</h2>
  <div class="cols">
    <div>
      <p class="small">A line of $Z_0$ ends at $z = l$ in a resistor $R_L$. There $v = R_Li$, and with $v = v_+ + v_-$, $i = (v_+ - v_-)/Z_0$:</p>
      <div class="box thm"><span class="label">the <span class="term">reflection coefficient</span></span>
        $$\Gamma_L = \frac{v_-}{v_+} = \frac{R_L - Z_0}{R_L + Z_0}$$
        <p class="small muted">Units: ohms over ohms ✓. $-1 \le \Gamma_L \le 1$ for $0 \le R_L \le \infty$.</p>
      </div>
      <div class="box good"><span class="label">energy</span>
        <p class="small">Incident $v_+^2/Z_0$; reflected $\Gamma_L^2v_+^2/Z_0$; into the load $v\,i = (1 + \Gamma_L)(1 - \Gamma_L)v_+^2/Z_0 = (1 - \Gamma_L^2)\,v_+^2/Z_0$. They balance ✓.</p>
      </div>
      <p class="small">A <span class="term">matched load</span>, $R_L = Z_0$, gives $\Gamma_L = 0$: the line looks infinitely long.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 250" width="410" role="img" aria-label="a line ending in a resistor R L at z equals l. An incident wave v plus approaches from the left and a reflected wave v minus leaves to the left. The resistor's voltage is marked plus at the top and minus at the bottom, with its current arrow entering the plus terminal">
        <defs><marker id="m08-rl-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker>
        <marker id="m08-rl-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <g class="ink" stroke-width="2.4" fill="none"><path d="M20,70 H320 V100 M320,160 V190 H20"/></g>
        <rect x="310" y="100" width="20" height="60" class="fill-ground ink" stroke-width="2"/>
        <text x="342" y="136" font-size="14">R<tspan dy="4" font-size="75%">L</tspan></text>
        <text x="300" y="98" font-size="15" text-anchor="end">+</text><text x="300" y="172" font-size="15" text-anchor="end">−</text>
        <line x1="270" y1="58" x2="306" y2="58" class="unit" stroke-width="2.2" marker-end="url(#m08-rl-u)"/>
        <text x="288" y="50" font-size="13" text-anchor="middle" class="fill-unit">i</text>
        <path d="M60,120 H90 C105,120 108,96 120,96 C132,96 135,120 150,120 H180" fill="none" class="alt" stroke-width="2.4"/>
        <line x1="150" y1="138" x2="200" y2="138" class="alt" stroke-width="2.2" marker-end="url(#m08-rl-a)"/>
        <text x="120" y="154" font-size="13" text-anchor="middle" class="alt">v₊ arriving</text>
        <path d="M180,232 H200 C212,232 214,214 224,214 C234,214 236,232 248,232 H268" fill="none" class="unit" stroke-width="2.4" stroke-dasharray="6 4"/>
        <line x1="230" y1="206" x2="180" y2="206" class="unit" stroke-width="2.2" marker-end="url(#m08-rl-u)"/>
        <text x="110" y="226" font-size="13" text-anchor="middle" class="fill-unit">v₋ = Γ<tspan dy="4" font-size="75%">L</tspan><tspan dy="-4"> v₊ leaving</tspan></text>
        <text x="320" y="214" font-size="12" text-anchor="middle" class="soft">z = l</text>
      </svg>
      <p class="cap">The load is marked by the passive convention: its current enters at $+$. Below the line, the reflected wave, here drawn for $0 \lt \Gamma_L \lt 1$.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full proof.</b> At $z = l$, $v_+ + v_- = R_L(v_+ - v_-)/Z_0$ at every instant, where $v_\pm$ are evaluated at $z = l$. Collect terms:
    $v_-(R_L + Z_0) = v_+(R_L - Z_0)$. Because this holds instant by instant, the backward wave leaving the load is the incident
    wave scaled by $\Gamma_L$, with the same shape: a resistor has no memory. With $R_L \ge 0$ and $Z_0 \gt 0$, $|R_L - Z_0| \le R_L + Z_0$.</p>
    <p><b>The current is in the line's sign.</b> The line's current $i$ is counted along $+z$ on the upper conductor, which at $z = l$ is
    the current entering the load's $+$ terminal: the passive convention, so $vi$ is the power the load absorbs.</p>
    <p><b>Energy, term by term.</b> At the load, $v = (1 + \Gamma_L)v_+$ and $i = (1 - \Gamma_L)v_+/Z_0$. Their product is $(1 - \Gamma_L^2)v_+^2/Z_0$. The
    incident wave brings $v_+^2/Z_0$ (<i>Worked: a wave carries $v_+^2/Z_0$</i>), and the reflected wave carries $v_-^2/Z_0 = \Gamma_L^2v_+^2/Z_0$
    back towards $-z$. The net Poynting flux at the load is the difference, all of it absorbed. The general version, for a
    complex load in the sinusoidal steady state — delivered power as forward minus reflected — is branch 09's.</p>
    <p><b>Matched.</b> With $R_L = Z_0$ the load demands exactly the ratio a forward wave already has, so no backward wave is needed.
    That is why unit 04's receiver is joined to its antenna by a cable whose $Z_0$ matches: nothing is sent back along the cable.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · reflection</p>
  <h2>Open, short, matched: MR 18's ends</h2>
  <div class="cols">
    <div>
      <p class="small"><b>Short</b>, $R_L = 0$: $\Gamma = -1$. $v = 0$ at the end — MR 18's <b>fixed end</b>: the pulse returns inverted.</p>
      <p class="small"><b>Open</b>, $R_L = \infty$: $\Gamma = +1$. $i = 0$ there, so $\partial_zv = -L'\partial_ti = 0$ — MR 18's <b>free end</b>: the pulse returns upright.</p>
      <p class="small"><b>Matched</b>, $R_L = Z_0$: $\Gamma = 0$. No return.</p>
      <div class="box warn"><span class="label">which end is fixed depends on what you watch</span>
        <p class="small">$v$ behaves like the string's displacement: zero at a short, zero <b>slope</b> at an open end. The current obeys the same wave equation with the roles swapped — zero at an open end, zero slope at a short — so for $i$ the open end is the fixed one.</p>
      </div>
      <p class="small"><b>Junction</b> of $Z_1$ into $Z_2$: $\Gamma = (Z_2 - Z_1)/(Z_2 + Z_1)$, and the <span class="term">transmission coefficient</span> is $1 + \Gamma$.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 300" width="410" role="img" aria-label="three rows, each a line ending at a vertical end on the right. Short: a positive pulse approaching, and after reflection a negative pulse leaving. Open: positive in, positive out. Matched resistor: positive in, nothing out">
        <g class="ink" stroke-width="1.4"><line x1="20" y1="70" x2="340" y2="70"/><line x1="20" y1="170" x2="340" y2="170"/><line x1="20" y1="270" x2="340" y2="270"/></g>
        <line x1="340" y1="30" x2="340" y2="90" class="ink" stroke-width="4"/>
        <line x1="340" y1="130" x2="340" y2="190" class="ink" stroke-width="1.4" stroke-dasharray="3 3"/>
        <rect x="333" y="230" width="14" height="44" class="fill-ground ink" stroke-width="2"/>
        <g font-size="13"><text x="352" y="62">short</text><text x="352" y="162">open</text><text x="356" y="250">Z₀</text></g>
        <path d="M60,70 C72,70 74,40 84,40 C94,40 96,70 108,70" fill="none" class="alt" stroke-width="2.4"/>
        <path d="M60,170 C72,170 74,140 84,140 C94,140 96,170 108,170" fill="none" class="alt" stroke-width="2.4"/>
        <path d="M60,270 C72,270 74,240 84,240 C94,240 96,270 108,270" fill="none" class="alt" stroke-width="2.4"/>
        <path d="M200,70 C212,70 214,100 224,100 C234,100 236,70 248,70" fill="none" class="unit" stroke-width="2.4"/>
        <path d="M200,170 C212,170 214,140 224,140 C234,140 236,170 248,170" fill="none" class="unit" stroke-width="2.4"/>
        <g font-size="12" class="soft"><text x="84" y="30" text-anchor="middle">→ in</text><text x="254" y="98">← out, inverted</text>
        <text x="254" y="150">← out, upright</text><text x="224" y="258" text-anchor="middle">nothing returns</text></g>
        <g font-size="13" class="fill-unit"><text x="20" y="22">Γ = −1</text><text x="20" y="122">Γ = +1</text><text x="20" y="222">Γ = 0</text></g>
      </svg>
      <p class="cap">The voltage pulse before (left) and after (right) meeting each end. The fixed end flips it; the free end does not; the matched end swallows it.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Cited.</b> MR 18, <i>A fixed end is an odd extension</i> and <i>A free end is an even extension</i>: on a string a pulse meeting
    an end where $u = 0$ (Dirichlet) comes back inverted, and at an end where $u_x = 0$ (Neumann) it comes back upright, both with
    full amplitude. Here the wave equation is the same, and the boundary conditions follow from the load's law and the first
    telegrapher's equation.</p>
    <p><b>The current, at the same ends.</b> At a short, $v = 0$, so the second equation gives $\partial_zi = -C'\partial_tv = 0$: Neumann for $i$. At
    an open end $i = 0$: Dirichlet. The reflection coefficient for current is $-\Gamma$: the backward wave's current is $-v_-/Z_0$.
    So at a short the voltage cancels ($1 + \Gamma = 0$) and the current doubles ($1 - \Gamma = 2$); at an open end the voltage doubles
    and the current cancels. Neither choice of "displacement" is privileged: if instead the string's velocity is matched to
    the current and its tension force to the voltage, $L'$ plays the string's mass per metre and $1/C'$ its tension, and the
    ends trade places. The physics is in the boundary condition, not the analogy.</p>
    <p><b>Full proof for a junction.</b> At the joint, $v$ and $i$ are continuous: $v_+ + v_- = v_t$ and $(v_+ - v_-)/Z_1 = v_t/Z_2$, with $v_t$
    the transmitted wave. Then $v_-/v_+ = (Z_2 - Z_1)/(Z_2 + Z_1)$ and $v_t/v_+ = 2Z_2/(Z_1 + Z_2) = 1 + \Gamma$. Energy: transmitted
    $(1 + \Gamma)^2v_+^2/Z_2 = 4Z_1Z_2v_+^2/(Z_1(Z_1 + Z_2)^2) = (1 - \Gamma^2)v_+^2/Z_1$ ✓. A transmission coefficient above 1 is no
    paradox: a larger voltage in a higher-impedance line carries less current.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · reflection</p>
  <h2>The source end</h2>
  <div class="cols">
    <div>
      <p class="small">A source of EMF $\mathcal E$ with internal resistance $r_i$ (unit 01) is switched onto a line at rest. Until anything returns, the line is a resistor $Z_0$:</p>
      <div class="box thm"><span class="label">launch and source reflection</span>
        $$v_+ = \mathcal E\,\frac{Z_0}{r_i + Z_0}, \qquad \Gamma_s = \frac{r_i - Z_0}{r_i + Z_0}.$$
        <p class="small muted">Units: volts, and a pure number ✓. Limit: $r_i = 0$ launches $\mathcal E$ and reflects with $-1$ — an ideal source holds its voltage, like a short for anything arriving ✓.</p>
      </div>
      <p class="small">A wave arriving later sees only $r_i$: the source's $\mathcal E$ is constant and has already done its work, so by superposition (unit 04) it reflects as from a load $r_i$.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 260" width="410" role="img" aria-label="above: a source, an EMF with a series resistor r i, connected to the start of a long line. Below: the equivalent circuit for the first moments, the same source driving a resistor Z zero, with v plus across it">
        <defs><marker id="m08-sr-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <g class="ink" stroke-width="2.2" fill="none"><path d="M40,30 H70 M110,30 H390 M40,30 V52 M40,88 V110 H390"/></g>
        <circle cx="40" cy="70" r="18" class="fill-ground ink" stroke-width="2"/><text x="40" y="66" font-size="12" text-anchor="middle">+</text><text x="40" y="82" font-size="13" text-anchor="middle">−</text>
        <rect x="70" y="23" width="40" height="14" class="fill-ground ink" stroke-width="2"/>
        <text x="90" y="16" font-size="13" text-anchor="middle">r<tspan dy="4" font-size="75%">i</tspan></text><text x="14" y="74" font-size="14" text-anchor="end">ℰ</text>
        <rect x="140" y="26" width="250" height="88" fill="none" class="unit" stroke-width="1.2" stroke-dasharray="5 4"/>
        <text x="265" y="76" font-size="13" text-anchor="middle" class="fill-unit">line, Z₀, at rest</text>
        <g class="ink" stroke-width="2.2" fill="none"><path d="M40,160 H70 M110,160 H200 V180 M200,220 V240 H40 M40,160 V182 M40,218 V240"/></g>
        <circle cx="40" cy="200" r="18" class="fill-ground ink" stroke-width="2"/><text x="40" y="196" font-size="12" text-anchor="middle">+</text><text x="40" y="212" font-size="13" text-anchor="middle">−</text>
        <rect x="70" y="153" width="40" height="14" class="fill-ground ink" stroke-width="2"/><rect x="192" y="180" width="16" height="40" class="fill-ground unit" stroke-width="2"/>
        <text x="90" y="146" font-size="13" text-anchor="middle">r<tspan dy="4" font-size="75%">i</tspan></text>
        <text x="220" y="204" font-size="13" class="fill-unit">Z₀</text>
        <text x="186" y="178" font-size="14" text-anchor="end">+</text><text x="186" y="234" font-size="14" text-anchor="end">−</text>
        <text x="170" y="206" font-size="13" text-anchor="end">v₊</text>
        <line x1="140" y1="148" x2="176" y2="148" class="unit" stroke-width="2.2" marker-end="url(#m08-sr-u)"/>
        <text x="300" y="196" font-size="12" class="soft">until the first</text><text x="300" y="212" font-size="12" class="soft">reflection returns</text>
      </svg>
      <p class="cap">Above, the source on a line. Below, what it sees for the first round trip: a voltage divider, $r_i$ against $Z_0$.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full proof.</b> At $z = 0$, $v = \mathcal E - r_ii$ (the source's law, unit 01's battery with an internal resistance). With no backward
    wave yet, $v = v_+$ and $i = v_+/Z_0$: $v_+ = \mathcal E - r_iv_+/Z_0$, so $v_+ = \mathcal EZ_0/(r_i + Z_0)$. Later, when a backward wave $v_-$ arrives,
    write the forward wave as $v_+ + \Delta$, where $\Delta$ is the new forward wave launched in response. The source's law
    $v_+ + \Delta + v_- = \mathcal E - r_i(v_+ + \Delta - v_-)/Z_0$, minus the same law at launch, leaves $\Delta + v_- = -r_i(\Delta - v_-)/Z_0$: the
    reflection of $v_-$ from a resistor $r_i$, $\Delta = \Gamma_sv_-$. The source's EMF does not appear: that is superposition, unit 04.</p>
    <p><b>Notation.</b> This course writes a source's internal resistance $r_i$ (unit 01); many texts on lines write $R_s$ or $Z_g$.</p>
    <p><b>Unit 04, from the line's side.</b> Unit 04's maximum-power theorem said a source hands most power to a load equal to its
    internal resistance. Launching onto a line, the source sees $Z_0$: the launched power $v_+^2/Z_0$ is greatest when $Z_0 = r_i$,
    which is also $\Gamma_s = 0$, a source that absorbs whatever comes back.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · reflection</p>
  <h2>A capacitor at the end: a reflection that changes shape</h2>
  <div class="cols">
    <div>
      <p class="small">End the line in a capacitor $C$, and send a step $v_+$. At the load $i = C\,\mathrm dv_L/\mathrm dt$ and $v_- = v_L - v_+$, so</p>
      $$Z_0C\,\frac{\mathrm dv_L}{\mathrm dt} + v_L = 2v_+ ,$$
      <p class="small">unit 05's first-order circuit: Thévenin $2v_+$ behind $Z_0$, charging $C$ with time constant $\tau = Z_0C$:</p>
      $$v_L = 2v_+\big(1 - e^{-(t - T)/Z_0C}\big).$$
      <p class="small">The reflected wave starts at $-v_+$ (an empty capacitor is a short) and ends at $+v_+$ (a full one is open). Its shape is not the incident one.</p>
      <p class="small muted">Units: $\Omega\cdot\mathrm F = \mathrm s$ ✓. 50 Ω and 100 pF: $\tau = 5$ ns.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 260" width="430" role="img" aria-label="computed: after a step arrives at a capacitor at the end of a line, the load voltage rises from 0 towards 2 v plus with time constant Z zero C, and the reflected wave rises from minus v plus to plus v plus, crossing zero at 0.69 time constants">
<line x1="60" y1="220" x2="408" y2="220" class="ink" stroke-width="1.4"/>
<path d="M415,220 L406,215.5 L406,224.5 z" class="fill-ink"/>
<line x1="60" y1="220" x2="60" y2="32" class="ink" stroke-width="1.4"/>
<path d="M60,25 L55.5,34 L64.5,34 z" class="fill-ink"/>
<line x1="60.0" y1="220" x2="60.0" y2="225" class="ink" stroke-width="1.2"/><text x="60.0" y="239" font-size="12" text-anchor="middle">0</text>
<line x1="116.7" y1="220" x2="116.7" y2="225" class="ink" stroke-width="1.2"/><text x="116.7" y="239" font-size="12" text-anchor="middle">τ</text>
<line x1="173.3" y1="220" x2="173.3" y2="225" class="ink" stroke-width="1.2"/><text x="173.3" y="239" font-size="12" text-anchor="middle">2τ</text>
<line x1="230.0" y1="220" x2="230.0" y2="225" class="ink" stroke-width="1.2"/><text x="230.0" y="239" font-size="12" text-anchor="middle">3τ</text>
<line x1="286.7" y1="220" x2="286.7" y2="225" class="ink" stroke-width="1.2"/><text x="286.7" y="239" font-size="12" text-anchor="middle">4τ</text>
<line x1="343.3" y1="220" x2="343.3" y2="225" class="ink" stroke-width="1.2"/><text x="343.3" y="239" font-size="12" text-anchor="middle">5τ</text>
<line x1="55" y1="209.4" x2="60" y2="209.4" class="ink" stroke-width="1.2"/><text x="52" y="213.4" font-size="12" text-anchor="end">−v₊</text>
<line x1="55" y1="156.5" x2="60" y2="156.5" class="ink" stroke-width="1.2"/><text x="52" y="160.5" font-size="12" text-anchor="end">0</text>
<line x1="55" y1="103.5" x2="60" y2="103.5" class="ink" stroke-width="1.2"/><text x="52" y="107.5" font-size="12" text-anchor="end">v₊</text>
<line x1="55" y1="50.6" x2="60" y2="50.6" class="ink" stroke-width="1.2"/><text x="52" y="54.6" font-size="12" text-anchor="end">2v₊</text>
<text x="414" y="254" font-size="13" text-anchor="end">t − T</text>
<text x="66" y="32" font-size="13"></text>
<line x1="60" y1="156.5" x2="400" y2="156.5" class="rule" stroke-width="1"/>
<polyline points="60.0,156.5 62.9,151.3 65.7,146.3 68.6,141.6 71.4,137.1 74.3,132.9 77.1,128.8 80.0,125.0 82.9,121.3 85.7,117.8 88.6,114.5 91.4,111.4 94.3,108.4 97.1,105.6 100.0,102.9 102.9,100.3 105.7,97.8 108.6,95.5 111.4,93.3 114.3,91.2 117.1,89.2 120.0,87.3 122.9,85.5 125.7,83.8 128.6,82.2 131.4,80.6 134.3,79.1 137.1,77.7 140.0,76.4 142.9,75.1 145.7,73.9 148.6,72.8 151.4,71.7 154.3,70.6 157.1,69.7 160.0,68.7 162.9,67.8 165.7,67.0 168.6,66.2 171.4,65.4 174.3,64.7 177.1,64.0 180.0,63.3 182.9,62.7 185.7,62.1 188.6,61.5 191.4,61.0 194.3,60.5 197.1,60.0 200.0,59.5 202.9,59.1 205.7,58.7 208.6,58.3 211.4,57.9 214.3,57.5 217.1,57.2 220.0,56.9 222.9,56.6 225.7,56.3 228.6,56.0 231.4,55.7 234.3,55.5 237.1,55.2 240.0,55.0 242.9,54.8 245.7,54.6 248.6,54.4 251.4,54.2 254.3,54.0 257.1,53.9 260.0,53.7 262.9,53.5 265.7,53.4 268.6,53.3 271.4,53.1 274.3,53.0 277.1,52.9 280.0,52.8 282.9,52.7 285.7,52.6 288.6,52.5 291.4,52.4 294.3,52.3 297.1,52.2 300.0,52.1 302.9,52.0 305.7,52.0 308.6,51.9 311.4,51.8 314.3,51.8 317.1,51.7 320.0,51.7 322.9,51.6 325.7,51.6 328.6,51.5 331.4,51.5 334.3,51.4 337.1,51.4 340.0,51.3 342.9,51.3 345.7,51.3 348.6,51.2 351.4,51.2 354.3,51.2 357.1,51.1 360.0,51.1 362.9,51.1 365.7,51.1 368.6,51.0 371.4,51.0 374.3,51.0 377.1,51.0 380.0,51.0 382.9,50.9 385.7,50.9 388.6,50.9 391.4,50.9 394.3,50.9 397.1,50.9 400.0,50.9" fill="none" class="unit" stroke-width="2.4"/>
<polyline points="60.0,209.4 62.9,204.2 65.7,199.3 68.6,194.5 71.4,190.1 74.3,185.8 77.1,181.8 80.0,177.9 82.9,174.3 85.7,170.8 88.6,167.5 91.4,164.3 94.3,161.3 97.1,158.5 100.0,155.8 102.9,153.2 105.7,150.8 108.6,148.5 111.4,146.3 114.3,144.2 117.1,142.2 120.0,140.3 122.9,138.5 125.7,136.7 128.6,135.1 131.4,133.5 134.3,132.1 137.1,130.7 140.0,129.3 142.9,128.1 145.7,126.9 148.6,125.7 151.4,124.6 154.3,123.6 157.1,122.6 160.0,121.7 162.9,120.8 165.7,119.9 168.6,119.1 171.4,118.3 174.3,117.6 177.1,116.9 180.0,116.3 182.9,115.6 185.7,115.0 188.6,114.5 191.4,113.9 194.3,113.4 197.1,112.9 200.0,112.5 202.9,112.0 205.7,111.6 208.6,111.2 211.4,110.8 214.3,110.5 217.1,110.1 220.0,109.8 222.9,109.5 225.7,109.2 228.6,108.9 231.4,108.7 234.3,108.4 237.1,108.2 240.0,107.9 242.9,107.7 245.7,107.5 248.6,107.3 251.4,107.1 254.3,107.0 257.1,106.8 260.0,106.6 262.9,106.5 265.7,106.3 268.6,106.2 271.4,106.1 274.3,105.9 277.1,105.8 280.0,105.7 282.9,105.6 285.7,105.5 288.6,105.4 291.4,105.3 294.3,105.2 297.1,105.1 300.0,105.1 302.9,105.0 305.7,104.9 308.6,104.8 311.4,104.8 314.3,104.7 317.1,104.7 320.0,104.6 322.9,104.6 325.7,104.5 328.6,104.5 331.4,104.4 334.3,104.4 337.1,104.3 340.0,104.3 342.9,104.2 345.7,104.2 348.6,104.2 351.4,104.1 354.3,104.1 357.1,104.1 360.0,104.1 362.9,104.0 365.7,104.0 368.6,104.0 371.4,104.0 374.3,103.9 377.1,103.9 380.0,103.9 382.9,103.9 385.7,103.9 388.6,103.9 391.4,103.8 394.3,103.8 397.1,103.8 400.0,103.8" fill="none" class="alt" stroke-width="2.2" stroke-dasharray="6 4"/>
<text x="218.7" y="72.6" font-size="13" class="fill-unit">load voltage</text>
<text x="94.0" y="204.1" font-size="13" class="alt">reflected wave</text>
      </svg>
      <p class="cap">Computed. A line seen from its end is, to the load, a source $2v_+$ behind $Z_0$ — so a reactive load turns a step into unit 05's exponential.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full proof.</b> At the load, $v_L = v_+ + v_-$ and $i = (v_+ - v_-)/Z_0 = (2v_+ - v_L)/Z_0$. The capacitor's law $i = C\,\mathrm dv_L/\mathrm dt$ gives
    $Z_0C\dot v_L + v_L = 2v_+$, with $v_L = 0$ when the step arrives at $t = T$ (the capacitor starts empty). Unit 05's solution
    (<i>One store, one time constant</i>): $v_L = 2v_+(1 - e^{-(t - T)/\tau})$. The reflected wave $v_- = v_L - v_+ = v_+(1 - 2e^{-(t - T)/\tau})$ crosses zero
    at $t - T = \tau\ln2 = 0.69\tau$.</p>
    <p><b>Limits.</b> $C\to0$: $\tau\to0$, an open end, $\Gamma = +1$ at once ✓. $C\to\infty$: a short for ever, $\Gamma = -1$ ✓. Energy: the capacitor ends with
    $\tfrac12C(2v_+)^2$, delivered by the difference of incident and reflected fluxes. An inductor does the opposite: open at first,
    short at last, the reflection running from $+v_+$ to $-v_+$ with $\tau = L/Z_0$.</p>
    <p><b>No general theory here.</b> For a sinusoid a reactive load reflects with a complex $\Gamma = (Z_L - Z_0)/(Z_L + Z_0)$ of modulus 1 —
    branch 09's subject. In the time domain each reactive load is its own small circuit problem, as this one is.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · reflection</p>
  <h2>The puzzle's far ends: $\Gamma = -1$</h2>
  <div class="cols">
    <div>
      <p class="small">Each of <span class="ref" data-ref="puzzle">the puzzle</span>'s lines is joined at its far end: a short, $\Gamma = -1$.</p>
      <p class="small">The front reaches it after $3\times10^8/c = 1.001$ s and comes back <b>inverted</b>. Behind the returning front the voltage cancels and the current <b>doubles</b>: $1 + \Gamma = 0$, $1 - \Gamma = 2$.</p>
      <p class="small">It reaches the near end at $t = 2.00$ s. Only then does the near-end loop learn that the wires are joined — that there is a circuit at all.</p>
      <div class="box good"><span class="label">the lumped answer starts here</span>
        <p class="small">For two seconds the battery has been charging two long lines. From now on, each round trip moves the current towards the lumped $\mathcal E/R = 0.5$ A: section 4.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 360 300" width="360" role="img" aria-label="one of the puzzle's lines drawn horizontally, 300 thousand kilometres long, joined at the far right end. Upper panel: the front going out with voltage V and current I behind it. Lower panel: after reflection at the joined end, a front returning to the left; behind it the voltage is zero and the current is twice I">
        <defs><marker id="m08-pf-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker></defs>
        <g class="ink" stroke-width="2.2" fill="none"><path d="M30,50 H320 V110 H30"/><path d="M30,180 H320 V240 H30"/></g>
        <rect x="31" y="52" width="179" height="56" class="fill-soft"/>
        <rect x="31" y="182" width="288" height="56" class="fill-soft"/>
        <rect x="200" y="182" width="119" height="56" class="fill-alt" opacity="0.25"/>
        <line x1="210" y1="40" x2="210" y2="120" class="ink" stroke-width="1.8" stroke-dasharray="6 4"/>
        <line x1="216" y1="80" x2="250" y2="80" class="ink" stroke-width="1.8" marker-end="url(#m08-pf-k)"/>
        <line x1="200" y1="170" x2="200" y2="250" class="ink" stroke-width="1.8" stroke-dasharray="6 4"/>
        <line x1="194" y1="210" x2="160" y2="210" class="ink" stroke-width="1.8" marker-end="url(#m08-pf-k)"/>
        <text x="120" y="84" font-size="13" text-anchor="middle">v = V, i = I</text>
        <text x="110" y="214" font-size="13" text-anchor="middle">v = V, i = I</text>
        <text x="262" y="208" font-size="13" text-anchor="middle" class="halo">v = 0</text><text x="262" y="226" font-size="13" text-anchor="middle" class="halo">i = 2I</text>
        <text x="176" y="30" font-size="13" text-anchor="middle">0 &lt; t &lt; 1 s: going out</text>
        <text x="176" y="164" font-size="13" text-anchor="middle">1 s &lt; t &lt; 2 s: coming back</text>
        <text x="328" y="84" font-size="12">joined</text>
        <text x="20" y="276" font-size="12" class="soft">near end</text><text x="340" y="276" font-size="12" class="soft" text-anchor="end">300 000 km</text>
        <text x="180" y="296" font-size="12" text-anchor="middle" class="soft">V = Z₀I = 5.91 V, I = 7.14 mA for the first front</text>
      </svg>
      <p class="cap">One line, folded flat, not to scale. The inverted reflection cancels the voltage and doubles the current behind it, as at MR 18's fixed end.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The delay.</b> $3\times10^8/2.998\times10^8 = 1.0007$ s each way, so the round trip is $2.0014$ s; the slides round it to 2.00 s.</p>
    <p><b>Why the current doubles.</b> The returning wave has $v_- = -v_+$, and the current of a backward wave is $-v_-/Z_0 = +v_+/Z_0$: the same
    sign as the forward wave's. So $i = 2v_+/Z_0$ behind the returning front. A short carries current and holds no voltage, and the
    returning front is spreading that condition back towards the source.</p>
    <p><b>What the near end knows.</b> Until $t = 2.00$ s nothing at the near end depends on whether the far ends are joined, open, or
    joined through a resistor: the near-end current is $I_0$ in every case. The fields simply have not had time to bring the news.
    Unit 03 noted that Tellegen's theorem balances power totals and is silent about where energy is; for these two seconds the battery's energy is in transit on the lines, in no element of any lumped circuit. This is the clearest statement of the unit: the lumped model's "a circuit is a closed loop" is a statement about the
    steady state, reached only after the round trips have happened.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 4</p>
  <h2>The bounce diagram</h2>
  <p>With reflections at both ends, a wave runs back and forth for ever, a little smaller each time. Drawn in the $(z, t)$ plane it is a zigzag; summed, it is a geometric series, and its limit is the lumped circuit.</p>
</section>

<section>
  <p class="eyebrow">08 · bounce</p>
  <h2>Waves as lines in the $(z, t)$ plane</h2>
  <div class="cols">
    <div>
      <div class="box def"><span class="label">the <span class="term">bounce diagram</span></span>
        <p class="small">Position $z$ across, time $t$ down. Each wave is a diagonal line of slope $\pm1/u$ — MR 18's characteristics — labelled with its amplitude; each reflection is a corner, where the label is multiplied by that end's $\Gamma$.</p>
      </div>
      <div class="box thm"><span class="label">reading it</span>
        <p class="small">The voltage at $(z, t)$ is the sum of the labels of every wave line that has passed $z$ before $t$: the lines crossing the vertical through $z$ above the point. The current is the same sum with each backward wave's label negated, over $Z_0$.</p>
      </div>
      <p class="small">With a one-way delay $T = l/u$, the load sees a new wave at $T, 3T, 5T, \dots$ and the source at $2T, 4T, \dots$</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 300" width="410" role="img" aria-label="a bounce diagram: z from source at left to load at right, t increasing downward. A zigzag runs from the source at t equals 0 to the load at T, back to the source at 2T, to the load at 3T, and so on; segments are labelled v plus, Gamma L v plus, Gamma L Gamma s v plus. A point P on the diagram with a vertical line above it shows which waves have passed">
        <defs><marker id="m08-bd-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker></defs>
        <line x1="70" y1="30" x2="70" y2="290" class="ink" stroke-width="2.4"/><line x1="330" y1="30" x2="330" y2="290" class="ink" stroke-width="2.4"/>
        <line x1="70" y1="20" x2="370" y2="20" class="ink" stroke-width="1.4" marker-end="url(#m08-bd-k)"/>
        <line x1="40" y1="30" x2="40" y2="292" class="ink" stroke-width="1.4" marker-end="url(#m08-bd-k)"/>
        <text x="376" y="25" font-size="14">z</text><text x="32" y="296" font-size="14" text-anchor="end">t</text>
        <polyline points="70,30 330,85 70,140 330,195 70,250 200,277.5" fill="none" class="unit" stroke-width="2.4"/>
        <g font-size="12" text-anchor="end"><text x="64" y="34">0</text><text x="64" y="144">2T</text><text x="64" y="254">4T</text></g>
        <g font-size="12"><text x="336" y="89">T</text><text x="336" y="199">3T</text></g>
        <g font-size="13" class="fill-unit"><text x="180" y="48" class="halo">v₊</text><text x="210" y="124" class="halo">Γ<tspan dy="4" font-size="75%">L</tspan><tspan dy="-4">v₊</tspan></text>
        <text x="174" y="158" class="halo">Γ<tspan dy="4" font-size="75%">s</tspan><tspan dy="-4">Γ</tspan><tspan dy="4" font-size="75%">L</tspan><tspan dy="-4">v₊</tspan></text>
        <text x="204" y="236" class="halo">Γ<tspan dy="4" font-size="75%">L</tspan><tspan dy="-4">Γ</tspan><tspan dy="4" font-size="75%">s</tspan><tspan dy="-4">Γ</tspan><tspan dy="4" font-size="75%">L</tspan><tspan dy="-4">v₊</tspan></text></g>
        <line x1="250" y1="30" x2="250" y2="195" class="alt" stroke-width="1.6" stroke-dasharray="4 3"/>
        <circle cx="250" cy="195" r="5" class="fill-alt"/>
        <text x="258" y="200" font-size="13" class="alt halo">P</text>
        <text x="70" y="12" font-size="11" text-anchor="middle" class="soft">source</text><text x="330" y="12" font-size="11" text-anchor="middle" class="soft">load</text>
      </svg>
      <p class="cap">At P, three waves have passed (the dashed vertical crosses three segments above it): $v = v_+ + \Gamma_Lv_+ + \Gamma_s\Gamma_Lv_+$.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Why it works.</b> The telegrapher's equations are linear, so every wave on the line can be added. On a lossless line each wave
    keeps its shape, so a step launched at one instant stays a step, and its front traces a straight line $z = \pm u(t - t_0)$ in the
    plane: one of MR 18's characteristics (<i>Characteristics of the wave operator</i>). At each end, the resistive boundary
    turns an arriving step into a reflected step scaled by $\Gamma$, at the same instant. So the whole history is a sequence
    of steps, and the bounce diagram is its bookkeeping.</p>
    <p><b>Reading a point.</b> A forward step launched at $t_0$ from $z = 0$ has reached $z$ by time $t$ if $t \gt t_0 + z/u$; a backward step
    launched from $z = l$ at $t_1$ has reached $z$ if $t \gt t_1 + (l - z)/u$. In the diagram those are the segments that cross the
    vertical through $z$ above the point. The voltage is the sum of their amplitudes; the current is
    $(\sum\text{forward} - \sum\text{backward})/Z_0$.</p>
    <p><b>Names.</b> Older texts call it a lattice diagram, or a reflection diagram. With a pulse instead of a step the same
    construction works if the pulse is short compared with $T$.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · bounce</p>
  <h2>Worked: the checkpoint's bounce diagram</h2>
  <div class="box ex"><span class="label">worked example 4 · <span class="ref" data-ref="bounce">12 V, $r_i = 10\ \Omega$, 10 m of the 50 Ω cable, 150 Ω</span></span>
  <div class="cols">
    <div>
      <p class="small"><b>1. Constants.</b> $T = 10/1.999\times10^8 = 50.03$ ns. $v_+ = 12\times\frac{50}{60} = 10$ V. $\Gamma_L = \frac{150 - 50}{200} = +0.5$; $\Gamma_s = \frac{10 - 50}{60} = -\frac23$.</p>
      <p class="small"><b>2. The waves.</b> Each round trip multiplies by $\Gamma_L\Gamma_s = -\frac13$: $10,\ 5,\ -3.333,\ -1.667,\ 1.111,\ 0.556, \dots$</p>
      <p class="small"><b>3. At the load</b> each arrival adds $(1 + \Gamma_L) = 1.5$ times the forward wave:</p>
      <table class="dense">
        <tr><th>t</th><th class="num">T</th><th class="num">3T</th><th class="num">5T</th><th class="num">7T</th><th class="num">9T</th></tr>
        <tr><td>load (V)</td><td class="num">15</td><td class="num">10</td><td class="num">11.667</td><td class="num">11.111</td><td class="num">11.296</td></tr>
        <tr><th>t</th><th class="num">0</th><th class="num">2T</th><th class="num">4T</th><th class="num">6T</th><th class="num">8T</th></tr>
        <tr><td>source (V)</td><td class="num">10</td><td class="num">11.667</td><td class="num">11.111</td><td class="num">11.296</td><td class="num">11.235</td></tr>
      </table>
      <p class="small"><b>4. Limit.</b> $11.25$ V $= 12\times150/160$ ✓.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 330 330" width="330" role="img" aria-label="the bounce diagram of the checkpoint circuit: a zigzag between the source at the left and the load at the right, with segments labelled 10, 5, minus 3.33, minus 1.67, 1.11 and 0.56 volts; the load voltages 15, 10 and 11.67 volts are written at the right at T, 3T and 5T, and the source voltages 10, 11.67 and 11.11 volts at the left at 0, 2T and 4T">
        <line x1="80" y1="30" x2="80" y2="320" class="ink" stroke-width="2.4"/><line x1="250" y1="30" x2="250" y2="320" class="ink" stroke-width="2.4"/>
        <polyline points="80,30 250,75 80,120 250,165 80,210 250,255 80,300" fill="none" class="unit" stroke-width="2.4"/>
        <g font-size="12" class="fill-unit"><text x="160" y="44" class="halo">10</text><text x="172" y="108" class="halo">5</text><text x="150" y="134" class="halo">−3.33</text>
        <text x="168" y="198" class="halo">−1.67</text><text x="150" y="224" class="halo">1.11</text><text x="168" y="288" class="halo">0.56</text></g>
        <g font-size="12" class="soft" text-anchor="end"><text x="74" y="34">0</text><text x="74" y="124">2T</text><text x="74" y="214">4T</text><text x="74" y="304">6T</text></g>
        <g font-size="12" class="soft"><text x="256" y="79">T</text><text x="256" y="169">3T</text><text x="256" y="259">5T</text></g>
        <g font-size="12" text-anchor="end" class="alt"><text x="74" y="50">10 V</text><text x="74" y="140">11.67</text><text x="74" y="230">11.11</text></g>
        <g font-size="12" class="alt"><text x="256" y="95">15 V</text><text x="256" y="185">10</text><text x="256" y="275">11.67</text></g>
        <text x="80" y="18" font-size="12" text-anchor="middle">source</text><text x="250" y="18" font-size="12" text-anchor="middle">load</text>
        <text x="165" y="18" font-size="11" text-anchor="middle" class="soft">Γ<tspan dy="3" font-size="75%">s</tspan><tspan dy="-3"> = −2/3 · Γ</tspan><tspan dy="3" font-size="75%">L</tspan><tspan dy="-3"> = +1/2</tspan></text>
      </svg>
    </div>
  </div>
  </div>
  <aside class="notes">
    <p><b>Every step.</b> Forward waves: $a_0 = 10$, $a_1 = \Gamma_s\Gamma_La_0 = -3.333$, $a_2 = 1.111$, $a_3 = -0.370$. Backward waves: $b_k = \Gamma_La_k$: $5$,
    $-1.667$, $0.556$, $-0.185$. At the load, the $k$-th arrival brings $a_k$ and its reflection $b_k$ together, adding $1.5a_k$: $15$,
    $15 - 5 = 10$, $10 + 1.667 = 11.667$, $11.667 - 0.556 = 11.111$, then $11.296$, $11.235$, $11.255$, $11.248$, … At the source, the
    $k$-th return brings $b_{k-1}$ and launches $a_k = \Gamma_sb_{k-1}$, adding $(1 + \Gamma_s)b_{k-1} = b_{k-1}/3$: $10$, $10 + 1.667 = 11.667$,
    $11.667 - 0.556 = 11.111$, $11.296$, $11.235$, …</p>
    <p><b>Checks.</b> Signs: $R_L \gt Z_0$, so the load reflects upright; $r_i \lt Z_0$, so the source reflects inverted, and the two
    together make the voltages overshoot and oscillate about the limit. The source end's sequence is the load's, shifted
    by $T$ and starting at the launched 10 V. On paper, a full answer draws this diagram with its labels and the two
    sequences, and states the limit and why.</p>
    <p><b>Energy</b> over the first $5T$ is problem P5's: the source's EMF supplies $\tfrac{20}3T$ joules ($T$ in seconds),
    333.6 nJ; the load takes 216.8 nJ, the internal resistance 45.1 nJ, and 71.7 nJ is still on the line.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · bounce</p>
  <h2>The voltages, step by step</h2>
  <div class="cols">
    <div>
      <p class="small">The two ends of <span class="ref" data-ref="bounce">the checkpoint's circuit</span>, against time. Every $2T = 100$ ns the gap to 11.25 V shrinks by a factor 3 and changes sign.</p>
      <p class="small">After $9T = 450$ ns the load is within 0.05 V; after a microsecond the circuit is, for every practical purpose, lumped.</p>
      <div class="box good"><span class="label">the lumped answer, recovered</span>
        <p class="small">Unit 02's circuit — 12 V, 10 Ω, 150 Ω in one loop — gives 11.25 V at once. The line gives it too, after the reflections have settled, and says how long settling takes: tens of $T$.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 430 270" width="440" role="img" aria-label="computed: two staircases against time in units of T. The load voltage is 0 until T, 15 volts until 3T, 10 until 5T, 11.67 until 7T, and so on, converging on 11.25 volts. The source-end voltage, dashed, is 10 volts until 2T, then 11.67, 11.11, converging on the same value">
<line x1="60" y1="230" x2="408" y2="230" class="ink" stroke-width="1.4"/>
<path d="M415,230 L406,225.5 L406,234.5 z" class="fill-ink"/>
<line x1="60" y1="230" x2="60" y2="32" class="ink" stroke-width="1.4"/>
<path d="M60,25 L55.5,34 L64.5,34 z" class="fill-ink"/>
<line x1="60.0" y1="230" x2="60.0" y2="235" class="ink" stroke-width="1.2"/><text x="60.0" y="249" font-size="12" text-anchor="middle">0</text>
<line x1="88.3" y1="230" x2="88.3" y2="235" class="ink" stroke-width="1.2"/><text x="88.3" y="249" font-size="12" text-anchor="middle">T</text>
<line x1="145.0" y1="230" x2="145.0" y2="235" class="ink" stroke-width="1.2"/><text x="145.0" y="249" font-size="12" text-anchor="middle">3T</text>
<line x1="201.7" y1="230" x2="201.7" y2="235" class="ink" stroke-width="1.2"/><text x="201.7" y="249" font-size="12" text-anchor="middle">5T</text>
<line x1="258.3" y1="230" x2="258.3" y2="235" class="ink" stroke-width="1.2"/><text x="258.3" y="249" font-size="12" text-anchor="middle">7T</text>
<line x1="315.0" y1="230" x2="315.0" y2="235" class="ink" stroke-width="1.2"/><text x="315.0" y="249" font-size="12" text-anchor="middle">9T</text>
<line x1="371.7" y1="230" x2="371.7" y2="235" class="ink" stroke-width="1.2"/><text x="371.7" y="249" font-size="12" text-anchor="middle">11T</text>
<line x1="55" y1="230.0" x2="60" y2="230.0" class="ink" stroke-width="1.2"/><text x="52" y="234.0" font-size="12" text-anchor="end">0</text>
<line x1="55" y1="170.6" x2="60" y2="170.6" class="ink" stroke-width="1.2"/><text x="52" y="174.6" font-size="12" text-anchor="end">5</text>
<line x1="55" y1="111.2" x2="60" y2="111.2" class="ink" stroke-width="1.2"/><text x="52" y="115.2" font-size="12" text-anchor="end">10</text>
<line x1="55" y1="96.4" x2="60" y2="96.4" class="ink" stroke-width="1.2"/><text x="52" y="100.4" font-size="12" text-anchor="end"></text>
<line x1="55" y1="51.9" x2="60" y2="51.9" class="ink" stroke-width="1.2"/><text x="52" y="55.9" font-size="12" text-anchor="end">15</text>
<text x="414" y="264" font-size="13" text-anchor="end">t</text>
<text x="66" y="32" font-size="13">volts</text>
<line x1="60" y1="96.4" x2="400" y2="96.4" class="good" stroke-width="1.4" stroke-dasharray="5 4"/>
<text x="400" y="90.4" font-size="12" text-anchor="end" class="fill-good">11.25 V, lumped</text>
<polyline points="60.0,230.0 88.3,230.0 88.3,51.9 145.0,51.9 145.0,111.2 201.7,111.2 201.7,91.5 258.3,91.5 258.3,98.1 315.0,98.1 315.0,95.9 371.7,95.9 371.7,96.6 400.0,96.6" fill="none" class="unit" stroke-width="2.6"/>
<polyline points="60.0,111.2 116.7,111.2 116.7,91.5 173.3,91.5 173.3,98.1 230.0,98.1 230.0,95.9 286.7,95.9 286.7,96.6 343.3,96.6 343.3,96.3 400.0,96.3 400.0,96.4 400.0,96.4" fill="none" class="alt" stroke-width="2.2" stroke-dasharray="6 4"/>
<text x="91.2" y="45.9" font-size="12" class="fill-unit">load: 15</text>
<text x="147.8" y="127.2" font-size="12" class="fill-unit">10</text>
<text x="204.5" y="85.5" font-size="12" class="fill-unit">11.67</text>
<text x="64.2" y="127.2" font-size="12" class="alt">source end</text>
      </svg>
      <p class="cap">Computed: load voltage (solid) and source-end voltage (dashed). Both converge geometrically on the lumped 11.25 V, with ratio $-\tfrac13$ per round trip.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>How long settling takes.</b> The deviation from the limit at the load after its $n$-th arrival is
    $|v_n - 11.25| = 3.75\times(1/3)^{n-1}$: 3.75, 1.25, 0.417, 0.139, 0.046 V. So the load is within 0.05 V of the limit from $9T$ on.
    In general it takes about $\ln(\text{tolerance})/\ln|\Gamma_L\Gamma_s|$ round trips.</p>
    <p><b>When is a circuit lumped, then?</b> When the times you care about are long compared with the settling time — many
    round trips. Unit 02's (H3), "small against a wavelength", says the same thing for a sinusoid: a period much longer than
    $T$ means the reflections settle within a small part of each cycle. For a 50 Hz source on this 10 m cable, $T = 50$ ns
    against a 20 ms period: lumped by a factor of $4\times10^5$.</p>
    <p><b>The staircase is the exact answer</b> for an ideal step and a lossless line. A real step has a rise time, and a real
    line attenuates; both round off the corners, and neither changes the limit.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · bounce</p>
  <h2>The limit is the lumped answer</h2>
  <div class="cols">
    <div>
      <div class="box thm"><span class="label">theorem</span>
        <p class="small">For any $r_i, R_L \ge 0$, not both in $\{0, \infty\}$, the load voltage converges, and</p>
        $$v_L(\infty) = \mathcal E\,\frac{R_L}{r_i + R_L},$$
        <p class="small">whatever $Z_0$ and $T$.</p>
      </div>
      <div class="box proof"><span class="label">proof</span>
        <p class="small">After $n$ arrivals $v_L = (1 + \Gamma_L)v_+\sum_{k=0}^{n-1}(\Gamma_L\Gamma_s)^k$. Since $|\Gamma_L\Gamma_s| \lt 1$ the sum tends to $1/(1 - \Gamma_L\Gamma_s)$, and</p>
        $$1 - \Gamma_L\Gamma_s = \frac{2Z_0(r_i + R_L)}{(R_L + Z_0)(r_i + Z_0)} .$$
        <p class="small">Multiply by $v_+ = \mathcal EZ_0/(r_i + Z_0)$ and $1 + \Gamma_L = 2R_L/(R_L + Z_0)$: everything but $\mathcal ER_L/(r_i + R_L)$ cancels. $\square$</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 380 270" width="390" role="img" aria-label="left: the source, the line and the load, with the line drawn as a long box marked Z zero and T. Right, after an arrow labelled t to infinity: the same source and load in one loop with the line gone, a plain voltage divider">
        <defs><marker id="m08-lm-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker></defs>
        <g class="ink" stroke-width="2" fill="none"><path d="M30,40 H45 M75,40 H90 M150,40 H165 V58 M165,98 V120 H30 V98 M30,40 V58"/></g>
        <circle cx="30" cy="78" r="16" class="fill-ground ink" stroke-width="2"/><text x="30" y="74" font-size="11" text-anchor="middle">+</text><text x="30" y="89" font-size="12" text-anchor="middle">−</text>
        <rect x="45" y="34" width="30" height="12" class="fill-ground ink" stroke-width="2"/>
        <rect x="90" y="30" width="60" height="96" rx="4" class="fill-soft unit" stroke-width="1.6"/>
        <text x="120" y="76" font-size="13" text-anchor="middle" class="fill-unit">Z₀</text><text x="120" y="94" font-size="12" text-anchor="middle" class="fill-unit">T</text>
        <rect x="158" y="58" width="14" height="40" class="fill-ground ink" stroke-width="2"/>
        <text x="60" y="26" font-size="12" text-anchor="middle">r<tspan dy="3" font-size="75%">i</tspan></text><text x="182" y="82" font-size="12">R<tspan dy="3" font-size="75%">L</tspan></text>
        <line x1="120" y1="160" x2="230" y2="160" class="ink" stroke-width="1.6" marker-end="url(#m08-lm-k)"/>
        <text x="175" y="150" font-size="13" text-anchor="middle">t → ∞</text>
        <g class="ink" stroke-width="2" fill="none"><path d="M240,180 H262 M292,180 H340 V196 M340,236 V258 H240 V236 M240,180 V196"/></g>
        <circle cx="240" cy="216" r="16" class="fill-ground ink" stroke-width="2"/><text x="240" y="212" font-size="11" text-anchor="middle">+</text><text x="240" y="227" font-size="12" text-anchor="middle">−</text>
        <rect x="262" y="174" width="30" height="12" class="fill-ground ink" stroke-width="2"/>
        <rect x="333" y="196" width="14" height="40" class="fill-ground ink" stroke-width="2"/>
        <text x="277" y="166" font-size="12" text-anchor="middle">r<tspan dy="3" font-size="75%">i</tspan></text><text x="356" y="220" font-size="12">R<tspan dy="3" font-size="75%">L</tspan></text>
        <text x="20" y="160" font-size="12" class="soft">the line</text><text x="20" y="176" font-size="12" class="soft">drops out:</text><text x="20" y="192" font-size="12" class="soft">a divider</text>
      </svg>
      <p class="cap">In the steady state a lossless line is a pair of ideal wires: no drop along it, no current lost from it. $Z_0$ sets how the answer is approached, never what it is.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full proof.</b> The load voltage after the $n$-th arrival is the sum of $(1 + \Gamma_L)a_k$ for $k \lt n$, with $a_k = (\Gamma_L\Gamma_s)^kv_+$. Each $|\Gamma|$ is
    at most 1, with equality only for a resistance of $0$ or $\infty$; so if $r_i$ and $R_L$ are not both $0$ or $\infty$,
    $|\Gamma_L\Gamma_s| \lt 1$ and the geometric series converges. Now
    $(R_L + Z_0)(r_i + Z_0) - (R_L - Z_0)(r_i - Z_0) = 2Z_0R_L + 2Z_0r_i$, so $1 - \Gamma_L\Gamma_s = 2Z_0(R_L + r_i)/((R_L + Z_0)(r_i + Z_0))$. Then
    $v_L(\infty) = \frac{\mathcal EZ_0}{r_i + Z_0}\cdot\frac{2R_L}{R_L + Z_0}\cdot\frac{(R_L + Z_0)(r_i + Z_0)}{2Z_0(r_i + R_L)} = \frac{\mathcal ER_L}{r_i + R_L}$. $\square$ (If $R_L = \infty$
    the same algebra holds as a limit: $\Gamma_L = 1$, $|\Gamma_s| \lt 1$, and $v_L\to\mathcal E$.)</p>
    <p><b>Why it had to be so.</b> In a steady state nothing depends on $t$, so the telegrapher's equations give $\partial_zv = 0$ and $\partial_zi = 0$:
    the line carries one voltage and one current along its whole length, and is ideal wire. The theorem shows that the
    bounces actually reach that state, and how fast.</p>
    <p><b>When it fails.</b> $r_i = 0$ and $R_L = 0$: an ideal source shorted through a lossless line. Then $\Gamma_L\Gamma_s = (-1)(-1) = 1$ and the
    current grows by $2v_+/Z_0$ every round trip, without limit — the lumped picture is a source across an inductor, whose current
    ramps for ever. $r_i = 0$, $R_L = \infty$: $\Gamma_L\Gamma_s = -1$, and the line rings for ever, as unit 05's lossless LC does. Problem P4.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · bounce</p>
  <h2>Unit 01's cable, revisited</h2>
  <div class="cols">
    <div>
      <p class="small"><span class="ref" data-ref="coax01">Unit 01's cable</span>: 12 V battery taken as ideal, $6\ \Omega$ load, vacuum coax with $Z_0 = 83.1\ \Omega$.</p>
      <p class="small">$\Gamma_L = \frac{6 - 83.1}{6 + 83.1} = -0.865$; $\Gamma_s = -1$; so each round trip multiplies by $\Gamma_L\Gamma_s = +0.865$, and</p>
      $$v_L = 12\,\big(1 - 0.865^{\,n}\big)\ \text{V after } n \text{ arrivals}.$$
      <p class="small">1.62 V at the first arrival; within 1% of 12 V after 32. No overshoot: both ends reflect inverted.</p>
      <div class="box good"><span class="label">unit 01's picture as a limit</span>
        <p class="small">Unit 01's static $\vec E$ and $\vec B$, and its 24 W flowing from battery to resistor through the insulation, are the end state of this staircase: the sum of infinitely many travelling waves, each carrying its own $v^2/Z_0$.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 430 270" width="440" role="img" aria-label="computed: the load voltage on unit 01's cable rising in steps at T, 3T, 5T and so on, from 1.62 volts towards 12 volts, with a dashed exponential through the steps">
<line x1="60" y1="230" x2="408" y2="230" class="ink" stroke-width="1.4"/>
<path d="M415,230 L406,225.5 L406,234.5 z" class="fill-ink"/>
<line x1="60" y1="230" x2="60" y2="32" class="ink" stroke-width="1.4"/>
<path d="M60,25 L55.5,34 L64.5,34 z" class="fill-ink"/>
<line x1="60.0" y1="230" x2="60.0" y2="235" class="ink" stroke-width="1.2"/><text x="60.0" y="249" font-size="12" text-anchor="middle">0</text>
<line x1="145.0" y1="230" x2="145.0" y2="235" class="ink" stroke-width="1.2"/><text x="145.0" y="249" font-size="12" text-anchor="middle">10T</text>
<line x1="230.0" y1="230" x2="230.0" y2="235" class="ink" stroke-width="1.2"/><text x="230.0" y="249" font-size="12" text-anchor="middle">20T</text>
<line x1="315.0" y1="230" x2="315.0" y2="235" class="ink" stroke-width="1.2"/><text x="315.0" y="249" font-size="12" text-anchor="middle">30T</text>
<line x1="400.0" y1="230" x2="400.0" y2="235" class="ink" stroke-width="1.2"/><text x="400.0" y="249" font-size="12" text-anchor="middle">40T</text>
<line x1="55" y1="230.0" x2="60" y2="230.0" class="ink" stroke-width="1.2"/><text x="52" y="234.0" font-size="12" text-anchor="end">0</text>
<line x1="55" y1="171.5" x2="60" y2="171.5" class="ink" stroke-width="1.2"/><text x="52" y="175.5" font-size="12" text-anchor="end">4</text>
<line x1="55" y1="113.1" x2="60" y2="113.1" class="ink" stroke-width="1.2"/><text x="52" y="117.1" font-size="12" text-anchor="end">8</text>
<line x1="55" y1="54.6" x2="60" y2="54.6" class="ink" stroke-width="1.2"/><text x="52" y="58.6" font-size="12" text-anchor="end">12</text>
<text x="414" y="264" font-size="13" text-anchor="end">t</text>
<text x="66" y="32" font-size="13">load volts</text>
<line x1="60" y1="54.6" x2="400" y2="54.6" class="good" stroke-width="1.4" stroke-dasharray="5 4"/>
<polyline points="60.0,230.0 68.5,230.0 68.5,206.4 85.5,206.4 85.5,185.9 102.5,185.9 102.5,168.3 119.5,168.3 119.5,153.0 136.5,153.0 136.5,139.7 153.5,139.7 153.5,128.3 170.5,128.3 170.5,118.3 187.5,118.3 187.5,109.8 204.5,109.8 204.5,102.3 221.5,102.3 221.5,95.9 238.5,95.9 238.5,90.4 255.5,90.4 255.5,85.5 272.5,85.5 272.5,81.4 289.5,81.4 289.5,77.8 306.5,77.8 306.5,74.7 323.5,74.7 323.5,72.0 340.5,72.0 340.5,69.6 357.5,69.6 357.5,67.6 374.5,67.6 374.5,65.9 391.5,65.9 391.5,64.3 400.0,64.3" fill="none" class="unit" stroke-width="2.4"/>
<polyline points="68.5,230.0 71.8,225.1 75.2,220.3 78.5,215.6 81.9,211.1 85.2,206.7 88.6,202.4 91.9,198.3 95.3,194.3 98.6,190.3 102.0,186.5 105.3,182.8 108.7,179.2 112.0,175.7 115.4,172.3 118.7,169.0 122.1,165.8 125.4,162.7 128.8,159.6 132.1,156.7 135.5,153.8 138.8,151.0 142.2,148.3 145.5,145.7 148.9,143.1 152.2,140.7 155.6,138.2 158.9,135.9 162.3,133.6 165.6,131.4 169.0,129.2 172.3,127.1 175.7,125.1 179.0,123.1 182.3,121.2 185.7,119.3 189.0,117.5 192.4,115.7 195.7,114.0 199.1,112.4 202.4,110.7 205.8,109.2 209.1,107.6 212.5,106.1 215.8,104.7 219.2,103.3 222.5,101.9 225.9,100.6 229.2,99.3 232.6,98.0 235.9,96.8 239.3,95.6 242.6,94.5 246.0,93.4 249.3,92.3 252.7,91.2 256.0,90.2 259.4,89.2 262.7,88.2 266.1,87.3 269.4,86.4 272.8,85.5 276.1,84.6 279.5,83.8 282.8,82.9 286.2,82.1 289.5,81.4 292.8,80.6 296.2,79.9 299.5,79.2 302.9,78.5 306.2,77.8 309.6,77.2 312.9,76.5 316.3,75.9 319.6,75.3 323.0,74.7 326.3,74.2 329.7,73.6 333.0,73.1 336.4,72.6 339.7,72.1 343.1,71.6 346.4,71.1 349.8,70.6 353.1,70.2 356.5,69.8 359.8,69.3 363.2,68.9 366.5,68.5 369.9,68.1 373.2,67.7 376.6,67.4 379.9,67.0 383.3,66.7 386.6,66.3 390.0,66.0 393.3,65.7 396.7,65.4 400.0,65.1" fill="none" class="alt" stroke-width="1.6" stroke-dasharray="5 4"/>
<text x="89.8" y="210.4" font-size="12" class="fill-unit">1.62 V at T</text>
<text x="400" y="48.6" font-size="12" text-anchor="end" class="fill-good">12 V: unit 01’s static state</text>
      </svg>
      <p class="cap">Computed: steps every $2T$ with ratio 0.865, and the exponential through them (dashed). Unit 01 never gave the cable a length, so time is in units of $T$.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Numbers.</b> $\Gamma_L = (6 - 83.121)/(6 + 83.121) = -0.86535$. Launch $v_+ = 12$ V (ideal source). First arrival: $(1 + \Gamma_L)\times12 =
    1.616$ V. After $n$ arrivals the series sums to $12(1 + \Gamma_L)(1 - q^n)/(1 - q)$ with $q = \Gamma_L\Gamma_s = 0.86535$, and since
    $1 + \Gamma_L = 1 - q$ here, that is $12(1 - q^n)$. $q^n \le 0.01$ needs $n \ge \ln0.01/\ln0.86535 = 31.8$, so 32 arrivals.</p>
    <p><b>Why no overshoot.</b> $R_L \lt Z_0$ and an ideal source: both ends reflect with a negative sign, so the product is positive and
    every correction has the same sign. The checkpoint's circuit had one positive and one negative $\Gamma$, and oscillated.</p>
    <p><b>The ideal battery.</b> Unit 01's battery was ideal (no internal resistance) in its running example, which is $\Gamma_s = -1$. A real
    battery's small internal resistance would change $\Gamma_s$ to slightly above $-1$ and the limit not at all.</p>
    <p><b>What unit 01 showed and this adds.</b> Unit 01 found the steady fields and the flux $VI$; it could not say how they got there.
    Here they are built by a sequence of fronts, each carrying energy at $u$; the static state is what is left when the
    reflections have died away.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · bounce</p>
  <h2>Worked: the staircase towards 0.5 A</h2>
  <div class="box ex"><span class="label">worked example 3, part 2 · <span class="ref" data-ref="puzzle">the puzzle</span> after the first return</span>
  <div class="cols">
    <div>
      <p class="small"><b>1. One line of $2Z_0$.</b> The two lines are in series in the near-end loop, with equal delays: together, one line of $2Z_0 = 1657\ \Omega$, shorted at the far end, driven through the bulb's $R = 24\ \Omega$.</p>
      <p class="small"><b>2. Near-end reflection.</b> $\Gamma = \frac{24 - 1657}{24 + 1657} = -0.971$; with the far end's $-1$, each round trip multiplies by $q = 0.971$, closing 2.9% of the gap.</p>
      <p class="small"><b>3. The current after $n$ round trips:</b></p>
      $$I_n = \frac{\mathcal E}{R}\Big(1 - \frac{2Z_0}{R + 2Z_0}\,q^{\,n}\Big):$$
      <p class="small">21.2 mA ($n = 1$), 131 mA (10), 473 mA (100). 90% of 0.5 A after 79 round trips, 158 s.</p>
      <p class="small"><b>4. Lumped check.</b> Loop inductance $2\times3\times10^8\ \mathrm m\times L' = 1.66$ kH; $L/R = 69$ s; $e^{-2.00/69.1} = 0.971 = q$ ✓.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 430 270" width="420" role="img" aria-label="computed: the bulb current against time from 0 to 300 seconds, a fine staircase with steps every 2 seconds rising from 7 milliamperes towards 0.5 amperes, lying on a dashed exponential with time constant 69 seconds">
<line x1="60" y1="230" x2="408" y2="230" class="ink" stroke-width="1.4"/>
<path d="M415,230 L406,225.5 L406,234.5 z" class="fill-ink"/>
<line x1="60" y1="230" x2="60" y2="32" class="ink" stroke-width="1.4"/>
<path d="M60,25 L55.5,34 L64.5,34 z" class="fill-ink"/>
<line x1="60.0" y1="230" x2="60.0" y2="235" class="ink" stroke-width="1.2"/><text x="60.0" y="249" font-size="12" text-anchor="middle">0</text>
<line x1="113.1" y1="230" x2="113.1" y2="235" class="ink" stroke-width="1.2"/><text x="113.1" y="249" font-size="12" text-anchor="middle">50</text>
<line x1="166.2" y1="230" x2="166.2" y2="235" class="ink" stroke-width="1.2"/><text x="166.2" y="249" font-size="12" text-anchor="middle">100</text>
<line x1="219.4" y1="230" x2="219.4" y2="235" class="ink" stroke-width="1.2"/><text x="219.4" y="249" font-size="12" text-anchor="middle">150</text>
<line x1="272.5" y1="230" x2="272.5" y2="235" class="ink" stroke-width="1.2"/><text x="272.5" y="249" font-size="12" text-anchor="middle">200</text>
<line x1="325.6" y1="230" x2="325.6" y2="235" class="ink" stroke-width="1.2"/><text x="325.6" y="249" font-size="12" text-anchor="middle">250</text>
<line x1="378.8" y1="230" x2="378.8" y2="235" class="ink" stroke-width="1.2"/><text x="378.8" y="249" font-size="12" text-anchor="middle">300 s</text>
<line x1="55" y1="230.0" x2="60" y2="230.0" class="ink" stroke-width="1.2"/><text x="52" y="234.0" font-size="12" text-anchor="end">0</text>
<line x1="55" y1="195.5" x2="60" y2="195.5" class="ink" stroke-width="1.2"/><text x="52" y="199.5" font-size="12" text-anchor="end">0.1</text>
<line x1="55" y1="160.9" x2="60" y2="160.9" class="ink" stroke-width="1.2"/><text x="52" y="164.9" font-size="12" text-anchor="end">0.2</text>
<line x1="55" y1="126.4" x2="60" y2="126.4" class="ink" stroke-width="1.2"/><text x="52" y="130.4" font-size="12" text-anchor="end">0.3</text>
<line x1="55" y1="91.8" x2="60" y2="91.8" class="ink" stroke-width="1.2"/><text x="52" y="95.8" font-size="12" text-anchor="end">0.4</text>
<line x1="55" y1="57.3" x2="60" y2="57.3" class="ink" stroke-width="1.2"/><text x="52" y="61.3" font-size="12" text-anchor="end">0.5 A</text>
<text x="414" y="264" font-size="13" text-anchor="end">t</text>
<text x="66" y="32" font-size="13">current</text>
<line x1="60" y1="57.3" x2="400" y2="57.3" class="good" stroke-width="1.4" stroke-dasharray="5 4"/>
<polyline points="60.0,227.5 62.1,227.5 62.1,222.7 64.3,222.7 64.3,217.9 66.4,217.9 66.4,213.4 68.5,213.4 68.5,208.9 70.6,208.9 70.6,204.6 72.8,204.6 72.8,200.4 74.9,200.4 74.9,196.3 77.0,196.3 77.0,192.3 79.1,192.3 79.1,188.5 81.3,188.5 81.3,184.7 83.4,184.7 83.4,181.1 85.5,181.1 85.5,177.5 87.6,177.5 87.6,174.1 89.8,174.1 89.8,170.8 91.9,170.8 91.9,167.5 94.0,167.5 94.0,164.4 96.1,164.4 96.1,161.3 98.3,161.3 98.3,158.3 100.4,158.3 100.4,155.5 102.5,155.5 102.5,152.6 104.7,152.6 104.7,149.9 106.8,149.9 106.8,147.3 108.9,147.3 108.9,144.7 111.0,144.7 111.0,142.2 113.2,142.2 113.2,139.8 115.3,139.8 115.3,137.4 117.4,137.4 117.4,135.1 119.5,135.1 119.5,132.9 121.7,132.9 121.7,130.8 123.8,130.8 123.8,128.7 125.9,128.7 125.9,126.6 128.0,126.6 128.0,124.6 130.2,124.6 130.2,122.7 132.3,122.7 132.3,120.8 134.4,120.8 134.4,119.0 136.6,119.0 136.6,117.3 138.7,117.3 138.7,115.6 140.8,115.6 140.8,113.9 142.9,113.9 142.9,112.3 145.1,112.3 145.1,110.7 147.2,110.7 147.2,109.2 149.3,109.2 149.3,107.7 151.4,107.7 151.4,106.3 153.6,106.3 153.6,104.9 155.7,104.9 155.7,103.5 157.8,103.5 157.8,102.2 159.9,102.2 159.9,100.9 162.1,100.9 162.1,99.6 164.2,99.6 164.2,98.4 166.3,98.4 166.3,97.3 168.4,97.3 168.4,96.1 170.6,96.1 170.6,95.0 172.7,95.0 172.7,93.9 174.8,93.9 174.8,92.9 177.0,92.9 177.0,91.9 179.1,91.9 179.1,90.9 181.2,90.9 181.2,89.9 183.3,89.9 183.3,89.0 185.5,89.0 185.5,88.1 187.6,88.1 187.6,87.2 189.7,87.2 189.7,86.3 191.8,86.3 191.8,85.5 194.0,85.5 194.0,84.7 196.1,84.7 196.1,83.9 198.2,83.9 198.2,83.2 200.3,83.2 200.3,82.4 202.5,82.4 202.5,81.7 204.6,81.7 204.6,81.0 206.7,81.0 206.7,80.3 208.9,80.3 208.9,79.7 211.0,79.7 211.0,79.0 213.1,79.0 213.1,78.4 215.2,78.4 215.2,77.8 217.4,77.8 217.4,77.2 219.5,77.2 219.5,76.7 221.6,76.7 221.6,76.1 223.7,76.1 223.7,75.6 225.9,75.6 225.9,75.0 228.0,75.0 228.0,74.5 230.1,74.5 230.1,74.0 232.2,74.0 232.2,73.6 234.4,73.6 234.4,73.1 236.5,73.1 236.5,72.6 238.6,72.6 238.6,72.2 240.7,72.2 240.7,71.8 242.9,71.8 242.9,71.4 245.0,71.4 245.0,71.0 247.1,71.0 247.1,70.6 249.3,70.6 249.3,70.2 251.4,70.2 251.4,69.8 253.5,69.8 253.5,69.5 255.6,69.5 255.6,69.1 257.8,69.1 257.8,68.8 259.9,68.8 259.9,68.4 262.0,68.4 262.0,68.1 264.1,68.1 264.1,67.8 266.3,67.8 266.3,67.5 268.4,67.5 268.4,67.2 270.5,67.2 270.5,66.9 272.6,66.9 272.6,66.7 274.8,66.7 274.8,66.4 276.9,66.4 276.9,66.1 279.0,66.1 279.0,65.9 281.2,65.9 281.2,65.6 283.3,65.6 283.3,65.4 285.4,65.4 285.4,65.2 287.5,65.2 287.5,64.9 289.7,64.9 289.7,64.7 291.8,64.7 291.8,64.5 293.9,64.5 293.9,64.3 296.0,64.3 296.0,64.1 298.2,64.1 298.2,63.9 300.3,63.9 300.3,63.7 302.4,63.7 302.4,63.5 304.5,63.5 304.5,63.4 306.7,63.4 306.7,63.2 308.8,63.2 308.8,63.0 310.9,63.0 310.9,62.8 313.0,62.8 313.0,62.7 315.2,62.7 315.2,62.5 317.3,62.5 317.3,62.4 319.4,62.4 319.4,62.2 321.6,62.2 321.6,62.1 323.7,62.1 323.7,62.0 325.8,62.0 325.8,61.8 327.9,61.8 327.9,61.7 330.1,61.7 330.1,61.6 332.2,61.6 332.2,61.4 334.3,61.4 334.3,61.3 336.4,61.3 336.4,61.2 338.6,61.2 338.6,61.1 340.7,61.1 340.7,61.0 342.8,61.0 342.8,60.9 344.9,60.9 344.9,60.8 347.1,60.8 347.1,60.7 349.2,60.7 349.2,60.6 351.3,60.6 351.3,60.5 353.4,60.5 353.4,60.4 355.6,60.4 355.6,60.3 357.7,60.3 357.7,60.2 359.8,60.2 359.8,60.1 362.0,60.1 362.0,60.1 364.1,60.1 364.1,60.0 366.2,60.0 366.2,59.9 368.3,59.9 368.3,59.8 370.5,59.8 370.5,59.7 372.6,59.7 372.6,59.7 374.7,59.7 374.7,59.6 376.8,59.6 376.8,59.5 379.0,59.5 379.0,59.5 381.1,59.5 381.1,59.4 383.2,59.4 383.2,59.4 385.3,59.4 385.3,59.3 387.5,59.3 387.5,59.2 389.6,59.2 389.6,59.2 391.7,59.2 391.7,59.1 393.9,59.1 393.9,59.1 396.0,59.1 396.0,59.0 398.1,59.0 398.1,59.0" fill="none" class="unit" stroke-width="1.6"/>
<polyline points="60.0,230.0 62.9,223.4 65.7,217.1 68.6,211.0 71.4,205.1 74.3,199.4 77.1,194.0 80.0,188.8 82.9,183.8 85.7,178.9 88.6,174.3 91.4,169.8 94.3,165.5 97.1,161.4 100.0,157.4 102.9,153.6 105.7,149.9 108.6,146.4 111.4,143.0 114.3,139.7 117.1,136.6 120.0,133.5 122.9,130.6 125.7,127.8 128.6,125.1 131.4,122.5 134.3,120.0 137.1,117.7 140.0,115.3 142.9,113.1 145.7,111.0 148.6,108.9 151.4,107.0 154.3,105.1 157.1,103.3 160.0,101.5 162.9,99.8 165.7,98.2 168.6,96.6 171.4,95.1 174.3,93.7 177.1,92.3 180.0,90.9 182.9,89.7 185.7,88.4 188.6,87.2 191.4,86.1 194.3,85.0 197.1,83.9 200.0,82.9 202.9,81.9 205.7,81.0 208.6,80.1 211.4,79.2 214.3,78.4 217.1,77.6 220.0,76.8 222.9,76.1 225.7,75.3 228.6,74.6 231.4,74.0 234.3,73.3 237.1,72.7 240.0,72.1 242.9,71.6 245.7,71.0 248.6,70.5 251.4,70.0 254.3,69.5 257.1,69.0 260.0,68.6 262.9,68.2 265.7,67.7 268.6,67.3 271.4,67.0 274.3,66.6 277.1,66.2 280.0,65.9 282.9,65.6 285.7,65.2 288.6,64.9 291.4,64.7 294.3,64.4 297.1,64.1 300.0,63.8 302.9,63.6 305.7,63.3 308.6,63.1 311.4,62.9 314.3,62.7 317.1,62.5 320.0,62.3 322.9,62.1 325.7,61.9 328.6,61.7 331.4,61.6 334.3,61.4 337.1,61.2 340.0,61.1 342.9,60.9 345.7,60.8 348.6,60.7 351.4,60.5 354.3,60.4 357.1,60.3 360.0,60.2 362.9,60.1 365.7,60.0 368.6,59.9 371.4,59.8 374.3,59.7 377.1,59.6 380.0,59.5 382.9,59.4 385.7,59.3 388.6,59.2 391.4,59.2 394.3,59.1 397.1,59.0 400.0,59.0" fill="none" class="alt" stroke-width="1.6" stroke-dasharray="5 4"/>
<text x="240.6" y="126.4" font-size="12" class="alt">dashed: lumped L/R = 69 s</text>
<text x="187.5" y="174.7" font-size="12" class="fill-unit">solid: steps every 2.00 s</text>
      </svg>
    </div>
  </div>
  </div>
  <aside class="notes">
    <p><b>Step 1.</b> Both lines have the same length and speed, so their returns arrive together; the loop's voltage law adds their port
    voltages, and two lines of $Z_0$ in series, each carrying the same current, act as one line of $2Z_0$. The bulb is the
    resistance the near end reflects from: in the role of $r_i$, with the battery ideal.</p>
    <p><b>Step 3, derived.</b> Let $a_k$ be the forward wave launched at the $k$-th return ($a_0 = \mathcal EZ/(R + Z)$, $Z = 2Z_0$); the far short returns
    $-a_k$ and the near end re-launches $a_{k+1} = \Gamma(-a_k) = qa_k$. After $n$ returns the near-end current is
    $(a_0 + \dots + a_n + a_0 + \dots + a_{n-1})/Z$; summing the geometric series with $1 - q = 2R/(R + Z)$ gives the boxed formula. Numbers:
    $q = 0.971441$; $\frac{2Z_0}{R + 2Z_0} = 0.98572$; $I_1 = 0.5(1 - 0.98572\times0.97144) = 0.0212$ A; $I_{10} = 0.1311$ A; $I_{100} = 0.4728$ A.
    90%: $0.98572q^n \le 0.1$, $n \ge 78.97$, so after 79 round trips, $79\times2.0014 = 158$ s.</p>
    <p><b>Step 4.</b> A shorted line of impedance $Z$ and one-way delay $T$ is, on time scales long against $2T$, an inductance $ZT$ (problem P10: $\ln q\approx-2R/Z$, so the gap decays at the rate $R/(ZT)$; and $ZT$ is its
    $L'$ times its length). Here $1656.7\times1.0007 = 1658$ H $= 2\times3\times10^8\times2.763\times10^{-6}$. With $R = 24\ \Omega$, $\tau = L/R = 69.08$ s, and
    $e^{-2T/\tau} = e^{-0.02897} = 0.97144$, matching $q$ to five figures. Once many round trips have passed, the staircase and unit 05's
    $L/R$ exponential are the same curve.</p>
    <p><b>So the lumped circuit is right, eventually</b> — after minutes. The bulb reaches half its final current, and a quarter of its
    power, after about 48 s; its full 6 W only as $t\to\infty$.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 5</p>
  <h2>Long lines, and loss</h2>
  <p>In the sinusoidal steady state the waves become phasors along $z$. A 400 km power line is a fifteenth of a wavelength — nearly lumped, not quite. Then loss: attenuation, dispersion, and the condition under which a lossy line keeps a pulse's shape.</p>
</section>

<section>
  <p class="eyebrow">08 · long lines</p>
  <h2>Two conventions for one wave</h2>
  <div class="cols">
    <div>
      <p class="small"><b>This course</b> (MR 06, unit 05): $v = \operatorname{Re}\big(\sqrt2\,Ve^{i\omega t}\big)$. A forward sinusoid is</p>
      $$v = \operatorname{Re}\big(\sqrt2\,V_+e^{i(\omega t - \beta z)}\big),\quad \beta = \frac\omega u .$$
      <p class="small"><b>MR 24</b> writes waves as $\operatorname{Re}\big(E_0e^{i(kz - \omega t)}\big)$.</p>
      <div class="box warn"><span class="label">the translation</span>
        <p class="small">$e^{i(kz - \omega t)}$ is the complex conjugate of $e^{i(\omega t - kz)}$, and $\operatorname{Re}\bar w = \operatorname{Re}w$. So the same physical wave has conjugate complex amplitudes in the two conventions, and every complex formula translates by $i\to-i$: an inductor is $i\omega L$ here, $-i\omega L$ there.</p>
      </div>
      <p class="small">What does not change: real fields, speeds, wavelengths, powers, $|\Gamma|$. What does: the sign of every phase and every reactance. This course keeps $e^{+i\omega t}$ throughout.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 290" width="410" role="img" aria-label="above: a snapshot of a cosine wave along z with an arrow showing it moves towards plus z, the same in both conventions. Below: two complex planes; in this course's convention the phasor factor e to the i omega t turns anticlockwise, in MR 24's e to the minus i omega t turns clockwise">
        <defs><marker id="m08-cv-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker>
        <marker id="m08-cv-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker>
        <marker id="m08-cv-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <line x1="20" y1="70" x2="380" y2="70" class="ink" stroke-width="1.2" marker-end="url(#m08-cv-k)"/>
        <path d="M20,30 C50,30 60,110 90,110 C120,110 130,30 160,30 C190,30 200,110 230,110 C260,110 270,30 300,30 C330,30 340,110 370,110" fill="none" class="unit" stroke-width="2.4"/>
        <line x1="150" y1="130" x2="220" y2="130" class="alt" stroke-width="2.2" marker-end="url(#m08-cv-a)"/>
        <text x="230" y="135" font-size="13">moves to +z in both</text><text x="384" y="64" font-size="13">z</text>
        <g class="ink" stroke-width="1.2"><line x1="40" y1="220" x2="160" y2="220"/><line x1="100" y1="165" x2="100" y2="275"/><line x1="240" y1="220" x2="360" y2="220"/><line x1="300" y1="165" x2="300" y2="275"/></g>
        <circle cx="100" cy="220" r="40" fill="none" class="rule" stroke-width="1.2"/><circle cx="300" cy="220" r="40" fill="none" class="rule" stroke-width="1.2"/>
        <line x1="100" y1="220" x2="128" y2="192" class="unit" stroke-width="2.4" marker-end="url(#m08-cv-u)"/>
        <line x1="300" y1="220" x2="328" y2="248" class="unit" stroke-width="2.4" marker-end="url(#m08-cv-u)"/>
        <path d="M140,212 A40,40 0 0 0 126,186" fill="none" class="alt" stroke-width="2" marker-end="url(#m08-cv-a)"/>
        <path d="M340,228 A40,40 0 0 1 326,254" fill="none" class="alt" stroke-width="2" marker-end="url(#m08-cv-a)"/>
        <text x="100" y="160" font-size="13" text-anchor="middle">e<tspan dy="-6" font-size="75%">+iωt</tspan><tspan dy="6">: this course</tspan></text>
        <text x="300" y="160" font-size="13" text-anchor="middle">e<tspan dy="-6" font-size="75%">−iωt</tspan><tspan dy="6">: MR 24</tspan></text>
      </svg>
      <p class="cap">One real wave. The two conventions turn their phasors opposite ways, and so disagree on the sign of every phase angle and every reactance.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full proof.</b> For any complex $w$, $\operatorname{Re}\bar w = \operatorname{Re}w$. With $w = \sqrt2V_+e^{i(\omega t - \beta z)}$, $\bar w = \sqrt2\bar V_+e^{i(\beta z - \omega t)}$, which is
    MR 24's form with $k = \beta$ and complex amplitude $\sqrt2\bar V_+$. Since $\mathrm d/\mathrm dt$ acts as $i\omega$ on $e^{i\omega t}$ and as $-i\omega$ on
    $e^{-i\omega t}$, every impedance, admittance and propagation constant written in one convention is the complex conjugate of
    the other's. Physics and electrical-engineering texts therefore disagree on the sign of $i$ in reactances, and both
    are right. Pozar uses $e^{j\omega t}$ with $j = \sqrt{-1}$: this course's convention, with engineers' $j$ (unit 05).</p>
    <p><b>Why this course's choice.</b> Unit 05 chose MR 06's $e^{+i\omega t}$ for the driven oscillator, so that a capacitor is $1/(i\omega C)$ and an
    inductive load has $Q \gt 0$. The course fixed it once, in unit 05; this slide is the one place where MR 24's waves meet it.</p>
    <p><b>What does not change.</b> Anything real or a modulus: the instantaneous fields, the wavelength $2\pi/\beta$, the speed,
    $|V|$, $|\Gamma|$, real power. Reactive power and phase angles change sign together, so statements like "the current leads"
    survive if both are translated.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · long lines</p>
  <h2>Sinusoids on a lossless line</h2>
  <div class="cols">
    <div>
      <p class="small">With $\partial_t\to i\omega$ the telegrapher's equations become ODEs in $z$, solved by</p>
      $$V(z) = V_+e^{-i\beta z} + V_-e^{i\beta z},$$ $$I(z) = \frac{V_+e^{-i\beta z} - V_-e^{i\beta z}}{Z_0},$$
      <p class="small">with $\beta = \omega\sqrt{L'C'} = 2\pi/\lambda$.</p>
      <div class="box thm"><span class="label">an open line of length $l$</span>
        $$\frac{V(l)}{V(0)} = \frac{1}{\cos\beta l},\qquad I(0) = i\,\frac{\tan\beta l}{Z_0}\,V(0).$$
        <p class="small muted">Units: a ratio; $\Omega^{-1}\mathrm V = \mathrm A$ ✓. Limit $\beta l\to0$: ratio 1, no current — a short open line is a wire ✓.</p>
      </div>
      <p class="small">The far end is <b>higher</b> than the sending end, and the line draws a current leading by 90°: it is a capacitor, charged through its own inductance.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 260" width="430" role="img" aria-label="computed: the voltage magnitude along an open 400 kilometre line, relative to the sending end, rising smoothly from 1 at z equals 0 to 1.095 at the open far end">
<line x1="60" y1="220" x2="388" y2="220" class="ink" stroke-width="1.4"/>
<path d="M395,220 L386,215.5 L386,224.5 z" class="fill-ink"/>
<line x1="60" y1="220" x2="60" y2="42" class="ink" stroke-width="1.4"/>
<path d="M60,35 L55.5,44 L64.5,44 z" class="fill-ink"/>
<line x1="60.0" y1="220" x2="60.0" y2="225" class="ink" stroke-width="1.2"/><text x="60.0" y="239" font-size="12" text-anchor="middle">0</text>
<line x1="140.0" y1="220" x2="140.0" y2="225" class="ink" stroke-width="1.2"/><text x="140.0" y="239" font-size="12" text-anchor="middle">100</text>
<line x1="220.0" y1="220" x2="220.0" y2="225" class="ink" stroke-width="1.2"/><text x="220.0" y="239" font-size="12" text-anchor="middle">200</text>
<line x1="300.0" y1="220" x2="300.0" y2="225" class="ink" stroke-width="1.2"/><text x="300.0" y="239" font-size="12" text-anchor="middle">300</text>
<line x1="380.0" y1="220" x2="380.0" y2="225" class="ink" stroke-width="1.2"/><text x="380.0" y="239" font-size="12" text-anchor="middle">400 km</text>
<line x1="55" y1="220.0" x2="60" y2="220.0" class="ink" stroke-width="1.2"/><text x="52" y="224.0" font-size="12" text-anchor="end"></text>
<line x1="55" y1="142.7" x2="60" y2="142.7" class="ink" stroke-width="1.2"/><text x="52" y="146.7" font-size="12" text-anchor="end">1</text>
<line x1="55" y1="69.3" x2="60" y2="69.3" class="ink" stroke-width="1.2"/><text x="52" y="73.3" font-size="12" text-anchor="end">1.095</text>
<text x="394" y="254" font-size="13" text-anchor="end">z</text>
<text x="66" y="42" font-size="13">|V(z)| / |V(0)|</text>
<polyline points="60.0,142.7 63.2,141.3 66.5,139.8 69.7,138.4 72.9,137.0 76.2,135.6 79.4,134.2 82.6,132.9 85.9,131.5 89.1,130.2 92.3,128.8 95.6,127.5 98.8,126.2 102.0,125.0 105.3,123.7 108.5,122.4 111.7,121.2 114.9,120.0 118.2,118.8 121.4,117.6 124.6,116.4 127.9,115.2 131.1,114.1 134.3,112.9 137.6,111.8 140.8,110.7 144.0,109.6 147.3,108.5 150.5,107.4 153.7,106.4 157.0,105.3 160.2,104.3 163.4,103.3 166.7,102.3 169.9,101.3 173.1,100.4 176.4,99.4 179.6,98.5 182.8,97.6 186.1,96.6 189.3,95.7 192.5,94.9 195.8,94.0 199.0,93.2 202.2,92.3 205.5,91.5 208.7,90.7 211.9,89.9 215.2,89.1 218.4,88.4 221.6,87.6 224.8,86.9 228.1,86.2 231.3,85.5 234.5,84.8 237.8,84.1 241.0,83.5 244.2,82.8 247.5,82.2 250.7,81.6 253.9,81.0 257.2,80.4 260.4,79.9 263.6,79.3 266.9,78.8 270.1,78.2 273.3,77.7 276.6,77.2 279.8,76.8 283.0,76.3 286.3,75.9 289.5,75.4 292.7,75.0 296.0,74.6 299.2,74.2 302.4,73.9 305.7,73.5 308.9,73.2 312.1,72.8 315.4,72.5 318.6,72.2 321.8,71.9 325.1,71.7 328.3,71.4 331.5,71.2 334.7,71.0 338.0,70.8 341.2,70.6 344.4,70.4 347.7,70.2 350.9,70.1 354.1,70.0 357.4,69.9 360.6,69.8 363.8,69.7 367.1,69.6 370.3,69.6 373.5,69.5 376.8,69.5 380.0,69.5" fill="none" class="unit" stroke-width="2.4"/>
<line x1="60" y1="142.7" x2="380" y2="142.7" class="rule" stroke-width="1.2" stroke-dasharray="4 3"/>
      </svg>
      <p class="cap">Computed for <span class="ref" data-ref="line400">the 400 km line</span>: $|V(z)| = |V(l)|\cos\beta(l - z)$, rising 9.5% from the sending end to the open end.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full proof.</b> With $v = \operatorname{Re}(\sqrt2V(z)e^{i\omega t})$ and the same for $i$, the lossless equations become $V' = -i\omega L'I$ and
    $I' = -i\omega C'V$, so $V'' = -\omega^2L'C'V = -\beta^2V$, with general solution as on the slide; $I = -V'/(i\omega L') =
    \beta(V_+e^{-i\beta z} - V_-e^{i\beta z})/(\omega L')$, and $\beta/\omega L' = \sqrt{C'/L'} = 1/Z_0$. Each term is d'Alembert's wave in phasor form:
    $\operatorname{Re}(\sqrt2V_+e^{i(\omega t - \beta z)})$ moves towards $+z$ at $\omega/\beta = u$.</p>
    <p><b>The open line.</b> $I(l) = 0$ gives $V_-e^{i\beta l} = V_+e^{-i\beta l}$. Then $V(z) = V_+e^{-i\beta l}\big(e^{i\beta(l - z)} + e^{-i\beta(l - z)}\big) = 2V_+e^{-i\beta l}\cos\beta(l - z)$,
    so $V(l)/V(0) = 1/\cos\beta l$. And $I(0) = (V_+ - V_-)/Z_0 = V_+e^{-i\beta l}(e^{i\beta l} - e^{-i\beta l})/Z_0 = 2iV_+e^{-i\beta l}\sin\beta l/Z_0$, which is
    $i\tan(\beta l)V(0)/Z_0$. The factor $i$: the current leads the voltage by 90°, a capacitive current (unit 05).</p>
    <p><b>Lumped reading.</b> For small $\beta l$, $1/\cos\beta l\approx1 + (\beta l)^2/2 = 1 + \omega^2(L'l)(C'l)/2$: the line's total capacitance draws current
    $\omega C'lV$, which flowing through (half) the line's inductance raises the far end. Unit 06 said a long unloaded cable is
    capacitive; this is how much. Input impedance of a terminated line in general, standing waves and matching are branch 09's.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · long lines</p>
  <h2>The 400 km line: a fifteenth of a wavelength</h2>
  <div class="cols">
    <div>
      <p class="small">An overhead line in air: $u = c$. At 50 Hz, $\lambda = c/f = 5996$ km, and for <span class="ref" data-ref="line400">400 km</span></p>
      $$\beta l = \frac{2\pi\times400}{5996} = 0.419\ \text{rad} = 24.0° .$$
      <p class="small">Unloaded, its far end rises by $1/\cos24.0° = \mathbf{1.095}$: 9.5% above the sending end, from the line's own capacitance alone.</p>
      <div class="box good"><span class="label">unit 07's question, answered</span>
        <p class="small">Is a long line a lumped resistance? <b>Nearly, but not quite.</b> At a fifteenth of a wavelength the lumped model's errors are of order $(\beta l)^2/2 \approx 9\%$ — too big to ignore in voltage, and most of it is the line's total $L$ and $C$ acting as lumped elements (notes of <i>Sinusoids on a lossless line</i>). Unit 13 keeps its series reactance; unit 14, its charging current.</p>
      </div>
      <p class="small">Charging current, with unit 07's single-phase geometry, $Z_0 = 463\ \Omega$: $\tan(0.419)/463 = 0.96$ A per kilovolt at the sending end.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 270" width="430" role="img" aria-label="computed: the ratio of open-end voltage to sending-end voltage against line length from 0 to 1400 kilometres at 50 hertz. It is 1.095 at 400 kilometres and rises without limit as the length approaches a quarter wavelength, 1499 kilometres">
<line x1="60" y1="230" x2="408" y2="230" class="ink" stroke-width="1.4"/>
<path d="M415,230 L406,225.5 L406,234.5 z" class="fill-ink"/>
<line x1="60" y1="230" x2="60" y2="32" class="ink" stroke-width="1.4"/>
<path d="M60,25 L55.5,34 L64.5,34 z" class="fill-ink"/>
<line x1="60.0" y1="230" x2="60.0" y2="235" class="ink" stroke-width="1.2"/><text x="60.0" y="249" font-size="12" text-anchor="middle">0</text>
<line x1="157.1" y1="230" x2="157.1" y2="235" class="ink" stroke-width="1.2"/><text x="157.1" y="249" font-size="12" text-anchor="middle">400</text>
<line x1="254.3" y1="230" x2="254.3" y2="235" class="ink" stroke-width="1.2"/><text x="254.3" y="249" font-size="12" text-anchor="middle">800</text>
<line x1="351.4" y1="230" x2="351.4" y2="235" class="ink" stroke-width="1.2"/><text x="351.4" y="249" font-size="12" text-anchor="middle">1200 km</text>
<line x1="55" y1="230.0" x2="60" y2="230.0" class="ink" stroke-width="1.2"/><text x="52" y="234.0" font-size="12" text-anchor="end">1</text>
<line x1="55" y1="221.0" x2="60" y2="221.0" class="ink" stroke-width="1.2"/><text x="52" y="225.0" font-size="12" text-anchor="end"></text>
<line x1="55" y1="182.5" x2="60" y2="182.5" class="ink" stroke-width="1.2"/><text x="52" y="186.5" font-size="12" text-anchor="end">1.5</text>
<line x1="55" y1="135.0" x2="60" y2="135.0" class="ink" stroke-width="1.2"/><text x="52" y="139.0" font-size="12" text-anchor="end">2</text>
<line x1="55" y1="87.5" x2="60" y2="87.5" class="ink" stroke-width="1.2"/><text x="52" y="91.5" font-size="12" text-anchor="end">2.5</text>
<line x1="55" y1="40.0" x2="60" y2="40.0" class="ink" stroke-width="1.2"/><text x="52" y="44.0" font-size="12" text-anchor="end">3</text>
<text x="414" y="264" font-size="13" text-anchor="end">line length l</text>
<text x="66" y="32" font-size="13">V(l) / V(0)</text>
<polyline points="60.0,230.0 62.4,230.0 64.8,230.0 67.2,230.0 69.6,229.9 72.0,229.9 74.4,229.8 76.8,229.8 79.2,229.7 81.6,229.6 84.0,229.5 86.4,229.4 88.8,229.3 91.2,229.1 93.6,229.0 96.0,228.8 98.4,228.7 100.8,228.5 103.2,228.3 105.6,228.1 108.0,227.9 110.4,227.7 112.8,227.5 115.2,227.2 117.6,227.0 119.9,226.7 122.3,226.5 124.7,226.2 127.1,225.9 129.5,225.6 131.9,225.2 134.3,224.9 136.7,224.5 139.1,224.2 141.5,223.8 143.9,223.4 146.3,223.0 148.7,222.6 151.1,222.2 153.5,221.7 155.9,221.2 158.3,220.8 160.7,220.3 163.1,219.8 165.5,219.2 167.9,218.7 170.3,218.1 172.7,217.5 175.1,216.9 177.5,216.3 179.9,215.7 182.3,215.0 184.7,214.4 187.1,213.7 189.5,213.0 191.9,212.2 194.3,211.5 196.7,210.7 199.1,209.9 201.5,209.1 203.9,208.2 206.3,207.3 208.7,206.4 211.1,205.5 213.5,204.5 215.9,203.6 218.3,202.5 220.7,201.5 223.1,200.4 225.5,199.3 227.9,198.2 230.3,197.0 232.7,195.8 235.1,194.5 237.4,193.2 239.8,191.9 242.2,190.5 244.6,189.1 247.0,187.6 249.4,186.1 251.8,184.6 254.2,183.0 256.6,181.3 259.0,179.6 261.4,177.8 263.8,176.0 266.2,174.1 268.6,172.1 271.0,170.1 273.4,168.0 275.8,165.8 278.2,163.6 280.6,161.2 283.0,158.8 285.4,156.3 287.8,153.7 290.2,151.0 292.6,148.2 295.0,145.2 297.4,142.2 299.8,139.0 302.2,135.7 304.6,132.3 307.0,128.7 309.4,124.9 311.8,121.0 314.2,116.9 316.6,112.6 319.0,108.1 321.4,103.4 323.8,98.4 326.2,93.2 328.6,87.7 331.0,82.0 333.4,75.9 335.8,69.4 338.2,62.7 340.6,55.5 343.0,47.8 345.4,39.7" fill="none" class="unit" stroke-width="2.4"/>
<line x1="157.1" y1="230" x2="157.1" y2="221.0" class="rule" stroke-width="1.2" stroke-dasharray="4 3"/>
<circle cx="157.1" cy="221.0" r="4.5" class="fill-alt"/>
<text x="151.1" y="209.0" font-size="12" class="halo" text-anchor="end">1.095 at 400 km</text>
<text x="302.9" y="78.0" font-size="12" class="soft" text-anchor="end">→ ∞ at λ/4 = 1499 km</text>
      </svg>
      <p class="cap">Computed: $1/\cos\beta l$ at 50 Hz for a lossless line in air. A quarter-wavelength line, 1499 km, would make an infinite voltage from a finite one — loss and load prevent it, but the trend is the reason long unloaded lines need managing.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Numbers.</b> $\lambda = 2.998\times10^8/50 = 5.996\times10^6$ m. $\beta l = 2\pi\times4\times10^5/5.996\times10^6 = 0.41916$ rad $= 24.02°$; $\cos = 0.91343$,
    $1/\cos = 1.0948$. $l/\lambda = 0.0667 = 1/15.0$. A quarter wavelength is $5996/4 = 1499$ km.</p>
    <p><b>The charging current.</b> Take unit 07's single-phase estimate for a 400 kV line: conductors (bundles of equivalent radius
    $r_{\text{eq}} = 0.2097$ m) $D = 10$ m apart. Then $C' = \pi\varepsilon_0/\ln(D/r_{\text{eq}}) = 7.20$ nF/km, $L' = (\mu_0/\pi)\ln(D/r_{\text{eq}}) = 1.55$ mH/km,
    $Z_0 = 463\ \Omega$. Exact sending-end current of the open line, $|I(0)| = \tan(\beta l)|V(0)|/Z_0 = 0.4455/463.4 = 0.961$ A per kV. The
    lumped estimate $\omega C'l|V|$ gives 0.904 A per kV — low by the factor $\tan x/x = 1.063$. At 400 kV that is about 385 A of
    current doing no work, in a line whose geometry unit 07 chose for corona, not for this. It is the effect unit 07 named and
    unit 14 returns to, for cables, where $C'$ is far larger.</p>
    <p><b>A name not given.</b> Power-systems texts name this rise; the name could not be checked against one of them from here,
    so this deck describes the effect and leaves the name out. Unit 13 treats the lines of a grid with their reactance, in
    three phases (unit 11).</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · loss</p>
  <h2>Loss: the propagation constant</h2>
  <div class="cols">
    <div>
      <p class="small">With $R'$ and $G'$, the phasor equations are $V' = -(R' + i\omega L')I$, $I' = -(G' + i\omega C')V$, so $V'' = \gamma^2V$ with</p>
      <div class="box def"><span class="label">the <span class="term">propagation constant</span></span>
        $$\gamma = \sqrt{(R' + i\omega L')(G' + i\omega C')} = \alpha + i\beta ,$$
        $$Z_0 = \sqrt{\frac{R' + i\omega L'}{G' + i\omega C'}} .$$
        <p class="small muted">Units: $\sqrt{\Omega\,\mathrm m^{-1}\cdot\mathrm S\,\mathrm m^{-1}} = \mathrm m^{-1}$ ✓; $Z_0$ in Ω ✓.</p>
      </div>
      <p class="small">A forward wave is $V_+e^{-\alpha z}e^{-i\beta z}$: the <span class="term">attenuation constant</span> $\alpha$ shrinks it, the <span class="term">phase constant</span> $\beta$ turns it. Both depend on $\omega$: different frequencies fade differently and travel at different speeds $\omega/\beta$ — <span class="term">dispersion</span>, MR 20's phase and group velocity. A pulse shrinks <b>and spreads</b>.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 250" width="410" role="img" aria-label="a schematic: a sharp pulse near the start of a lossy line, and the same pulse further along, lower and spread out with a long tail">
        <line x1="20" y1="190" x2="385" y2="190" class="ink" stroke-width="1.4"/>
        <path d="M30,190 H60 C70,190 72,60 82,60 C92,60 94,190 104,190" fill="none" class="unit" stroke-width="2.6"/>
        <path d="M150,190 H200 C225,190 230,140 248,140 C270,140 290,170 330,182 C350,187 370,189 385,190" fill="none" class="unit" stroke-width="2.6"/>
        <path d="M150,190 H210 C222,190 224,103 230,103 C236,103 238,190 250,190" fill="none" class="rule" stroke-width="1.6" stroke-dasharray="4 3"/>
        <text x="82" y="50" font-size="12" text-anchor="middle">sent</text>
        <text x="270" y="128" font-size="12" text-anchor="middle">received: lower, wider, with a tail</text>
        <text x="230" y="96" font-size="11" text-anchor="middle" class="soft">without dispersion</text>
        <text x="390" y="206" font-size="13" text-anchor="end">z</text>
      </svg>
      <p class="cap">Schematic. Dotted: the pulse if every frequency were attenuated equally and travelled at one speed — smaller, same shape. Solid: what a dispersive line delivers.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The derivation.</b> $V'' = -(R' + i\omega L')I' = (R' + i\omega L')(G' + i\omega C')V$. Solutions $e^{\mp\gamma z}$, with the root taken in
    the right half-plane so that $\alpha \gt 0$ and the forward wave decays in the direction it travels. The current follows from
    the first equation: $I = \gamma(V_+e^{-\gamma z} - V_-e^{\gamma z})/(R' + i\omega L')$, and $\gamma/(R' + i\omega L') = 1/Z_0$. With $R' = G' = 0$, $\gamma = i\omega\sqrt{L'C'}$
    and $Z_0 = \sqrt{L'/C'}$: the lossless case ✓. Pozar, ch. 2, "Transmission Line Theory", treats the lossy line the same way.</p>
    <p><b>Why dispersion spreads a pulse.</b> By MR 20 (<i>Wave packets: phase and group velocity</i>, <i>Packets spread</i>), a pulse is a
    superposition of frequencies; if $\beta(\omega)$ is not proportional to $\omega$ its components drift out of step and the pulse
    broadens, and if $\alpha$ depends on $\omega$ its spectrum is reshaped as well. For a telegraph or telephone signal sent a long
    way, both blur successive symbols into each other.</p>
    <p><b>What is not done here.</b> $R'$ itself depends on frequency through the skin effect (branch 10), which makes real
    dispersion worse at high frequency. Here $R'$ is a constant, a model.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · loss</p>
  <h2>Heaviside's condition: a lossy line that keeps its shape</h2>
  <div class="cols">
    <div>
      <div class="box thm"><span class="label">theorem · the <span class="term">distortionless condition</span></span>
        <p class="small">If $R'/L' = G'/C'$, then $\alpha = \sqrt{R'G'}$ and $\beta = \omega\sqrt{L'C'}$ at every $\omega$, and $Z_0 = \sqrt{L'/C'}$ is real.</p>
      </div>
      <div class="box proof"><span class="label">proof, by factoring</span>
        <p class="small">With $k = R'/L' = G'/C'$: $(R' + i\omega L')(G' + i\omega C') = L'C'(k + i\omega)^2$, so $\gamma = \sqrt{L'C'}\,(k + i\omega)$. $\square$</p>
      </div>
      <p class="small">Every frequency fades equally and travels at $1/\sqrt{L'C'}$: a pulse arrives smaller but <b>the same shape</b>.</p>
      <p class="small">A telephone pair has $R'/L' \gg G'/C'$ — for the assumed pair in the figure, $8.3\times10^4$ against $20\ \mathrm s^{-1}$. Raising $L'$ moves them towards the condition; <span class="term">loading coils</span>, inductors inserted at intervals along a line, were later fitted to long telephone lines to approach it.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 450 230" width="450" role="img" aria-label="computed, two panels against frequency from 0 to 4 kilohertz, for an assumed telephone pair. Left: attenuation; unloaded it rises from about 0.03 to 0.15 nepers per kilometre, loaded it is nearly flat near 0.028, distortionless flat at 0.007. Right: phase speed; unloaded it rises steeply from about 20 to 115 thousand kilometres per second, loaded it is nearly flat near 22, distortionless flat at 2.8">
<line x1="55" y1="150" x2="213" y2="150" class="ink" stroke-width="1.4"/>
<path d="M220,150 L211,145.5 L211,154.5 z" class="fill-ink"/>
<line x1="55" y1="150" x2="55" y2="22" class="ink" stroke-width="1.4"/>
<path d="M55,15 L50.5,24 L59.5,24 z" class="fill-ink"/>
<line x1="55.0" y1="150" x2="55.0" y2="155" class="ink" stroke-width="1.2"/><text x="55.0" y="169" font-size="12" text-anchor="middle">0</text>
<line x1="130.0" y1="150" x2="130.0" y2="155" class="ink" stroke-width="1.2"/><text x="130.0" y="169" font-size="12" text-anchor="middle">2</text>
<line x1="205.0" y1="150" x2="205.0" y2="155" class="ink" stroke-width="1.2"/><text x="205.0" y="169" font-size="12" text-anchor="middle">4 kHz</text>
<line x1="50" y1="150.0" x2="55" y2="150.0" class="ink" stroke-width="1.2"/><text x="47" y="154.0" font-size="12" text-anchor="end">0</text>
<line x1="50" y1="112.5" x2="55" y2="112.5" class="ink" stroke-width="1.2"/><text x="47" y="116.5" font-size="12" text-anchor="end">0.05</text>
<line x1="50" y1="75.0" x2="55" y2="75.0" class="ink" stroke-width="1.2"/><text x="47" y="79.0" font-size="12" text-anchor="end">0.10</text>
<line x1="50" y1="37.5" x2="55" y2="37.5" class="ink" stroke-width="1.2"/><text x="47" y="41.5" font-size="12" text-anchor="end">0.15</text>
<text x="219" y="184" font-size="13" text-anchor="end"></text>
<text x="61" y="22" font-size="13">α (Np/km)</text>
<polyline points="58.8,128.7 60.6,124.2 62.5,120.4 64.3,117.0 66.2,114.0 68.0,111.2 69.9,108.6 71.7,106.2 73.6,104.0 75.4,101.8 77.3,99.8 79.1,97.8 81.0,96.0 82.8,94.2 84.7,92.5 86.5,90.8 88.4,89.3 90.2,87.7 92.1,86.2 93.9,84.8 95.8,83.4 97.6,82.0 99.5,80.7 101.3,79.4 103.2,78.1 105.0,76.9 106.9,75.7 108.7,74.5 110.6,73.4 112.4,72.3 114.3,71.2 116.1,70.1 118.0,69.0 119.8,68.0 121.7,67.0 123.5,66.0 125.4,65.1 127.2,64.1 129.1,63.2 130.9,62.3 132.8,61.4 134.7,60.5 136.5,59.6 138.4,58.8 140.2,57.9 142.1,57.1 143.9,56.3 145.8,55.5 147.6,54.7 149.5,53.9 151.3,53.2 153.2,52.4 155.0,51.7 156.9,51.0 158.7,50.3 160.6,49.6 162.4,48.9 164.3,48.2 166.1,47.5 168.0,46.9 169.8,46.2 171.7,45.6 173.5,44.9 175.4,44.3 177.2,43.7 179.1,43.1 180.9,42.5 182.8,41.9 184.6,41.3 186.5,40.7 188.3,40.2 190.2,39.6 192.0,39.0 193.9,38.5 195.7,38.0 197.6,37.4 199.4,36.9 201.3,36.4 203.1,35.9 205.0,35.4" fill="none" class="unit" stroke-width="2.2"/>
<polyline points="58.8,133.1 60.6,131.5 62.5,130.6 64.3,130.0 66.2,129.7 68.0,129.4 69.9,129.3 71.7,129.2 73.6,129.1 75.4,129.0 77.3,129.0 79.1,128.9 81.0,128.9 82.8,128.9 84.7,128.9 86.5,128.8 88.4,128.8 90.2,128.8 92.1,128.8 93.9,128.8 95.8,128.8 97.6,128.8 99.5,128.8 101.3,128.8 103.2,128.8 105.0,128.8 106.9,128.8 108.7,128.8 110.6,128.7 112.4,128.7 114.3,128.7 116.1,128.7 118.0,128.7 119.8,128.7 121.7,128.7 123.5,128.7 125.4,128.7 127.2,128.7 129.1,128.7 130.9,128.7 132.8,128.7 134.7,128.7 136.5,128.7 138.4,128.7 140.2,128.7 142.1,128.7 143.9,128.7 145.8,128.7 147.6,128.7 149.5,128.7 151.3,128.7 153.2,128.7 155.0,128.7 156.9,128.7 158.7,128.7 160.6,128.7 162.4,128.7 164.3,128.7 166.1,128.7 168.0,128.7 169.8,128.7 171.7,128.7 173.5,128.7 175.4,128.7 177.2,128.7 179.1,128.7 180.9,128.7 182.8,128.7 184.6,128.7 186.5,128.7 188.3,128.7 190.2,128.7 192.0,128.7 193.9,128.7 195.7,128.7 197.6,128.7 199.4,128.7 201.3,128.7 203.1,128.7 205.0,128.7" fill="none" class="alt" stroke-width="2.2"/>
<polyline points="58.8,144.7 60.6,144.7 62.5,144.7 64.3,144.7 66.2,144.7 68.0,144.7 69.9,144.7 71.7,144.7 73.6,144.7 75.4,144.7 77.3,144.7 79.1,144.7 81.0,144.7 82.8,144.7 84.7,144.7 86.5,144.7 88.4,144.7 90.2,144.7 92.1,144.7 93.9,144.7 95.8,144.7 97.6,144.7 99.5,144.7 101.3,144.7 103.2,144.7 105.0,144.7 106.9,144.7 108.7,144.7 110.6,144.7 112.4,144.7 114.3,144.7 116.1,144.7 118.0,144.7 119.8,144.7 121.7,144.7 123.5,144.7 125.4,144.7 127.2,144.7 129.1,144.7 130.9,144.7 132.8,144.7 134.7,144.7 136.5,144.7 138.4,144.7 140.2,144.7 142.1,144.7 143.9,144.7 145.8,144.7 147.6,144.7 149.5,144.7 151.3,144.7 153.2,144.7 155.0,144.7 156.9,144.7 158.7,144.7 160.6,144.7 162.4,144.7 164.3,144.7 166.1,144.7 168.0,144.7 169.8,144.7 171.7,144.7 173.5,144.7 175.4,144.7 177.2,144.7 179.1,144.7 180.9,144.7 182.8,144.7 184.6,144.7 186.5,144.7 188.3,144.7 190.2,144.7 192.0,144.7 193.9,144.7 195.7,144.7 197.6,144.7 199.4,144.7 201.3,144.7 203.1,144.7 205.0,144.7" fill="none" class="good" stroke-width="2.2"/>
<line x1="285" y1="150" x2="443" y2="150" class="ink" stroke-width="1.4"/>
<path d="M450,150 L441,145.5 L441,154.5 z" class="fill-ink"/>
<line x1="285" y1="150" x2="285" y2="22" class="ink" stroke-width="1.4"/>
<path d="M285,15 L280.5,24 L289.5,24 z" class="fill-ink"/>
<line x1="285.0" y1="150" x2="285.0" y2="155" class="ink" stroke-width="1.2"/><text x="285.0" y="169" font-size="12" text-anchor="middle">0</text>
<line x1="360.0" y1="150" x2="360.0" y2="155" class="ink" stroke-width="1.2"/><text x="360.0" y="169" font-size="12" text-anchor="middle">2</text>
<line x1="435.0" y1="150" x2="435.0" y2="155" class="ink" stroke-width="1.2"/><text x="435.0" y="169" font-size="12" text-anchor="middle">4 kHz</text>
<line x1="280" y1="150.0" x2="285" y2="150.0" class="ink" stroke-width="1.2"/><text x="277" y="154.0" font-size="12" text-anchor="end">0</text>
<line x1="280" y1="110.0" x2="285" y2="110.0" class="ink" stroke-width="1.2"/><text x="277" y="114.0" font-size="12" text-anchor="end">40</text>
<line x1="280" y1="70.0" x2="285" y2="70.0" class="ink" stroke-width="1.2"/><text x="277" y="74.0" font-size="12" text-anchor="end">80</text>
<line x1="280" y1="30.0" x2="285" y2="30.0" class="ink" stroke-width="1.2"/><text x="277" y="34.0" font-size="12" text-anchor="end">120</text>
<text x="449" y="184" font-size="13" text-anchor="end"></text>
<text x="291" y="22" font-size="13">phase speed (10³ km/s)</text>
<polyline points="288.8,127.3 290.6,122.5 292.5,118.4 294.3,114.8 296.2,111.6 298.0,108.6 299.9,105.9 301.7,103.3 303.6,100.9 305.4,98.6 307.3,96.4 309.1,94.4 311.0,92.4 312.8,90.5 314.7,88.7 316.5,86.9 318.4,85.2 320.2,83.6 322.1,82.0 323.9,80.4 325.8,78.9 327.6,77.5 329.5,76.1 331.3,74.7 333.2,73.3 335.0,72.0 336.9,70.8 338.7,69.5 340.6,68.3 342.4,67.1 344.3,65.9 346.1,64.8 348.0,63.7 349.8,62.6 351.7,61.5 353.5,60.4 355.4,59.4 357.2,58.4 359.1,57.4 360.9,56.4 362.8,55.5 364.7,54.5 366.5,53.6 368.4,52.7 370.2,51.8 372.1,50.9 373.9,50.1 375.8,49.2 377.6,48.4 379.5,47.6 381.3,46.7 383.2,46.0 385.0,45.2 386.9,44.4 388.7,43.6 390.6,42.9 392.4,42.2 394.3,41.4 396.1,40.7 398.0,40.0 399.8,39.3 401.7,38.6 403.5,37.9 405.4,37.3 407.2,36.6 409.1,36.0 410.9,35.3 412.8,34.7 414.6,34.1 416.5,33.5 418.3,32.9 420.2,32.3 422.0,31.7 423.9,31.1 425.7,30.5 427.6,29.9 429.4,29.4 431.3,28.8 433.1,28.3 435.0,27.7" fill="none" class="unit" stroke-width="2.2"/>
<polyline points="288.8,132.2 290.6,130.5 292.5,129.6 294.3,129.0 296.2,128.7 298.0,128.4 299.9,128.3 301.7,128.1 303.6,128.0 305.4,128.0 307.3,127.9 309.1,127.9 311.0,127.9 312.8,127.8 314.7,127.8 316.5,127.8 318.4,127.8 320.2,127.8 322.1,127.7 323.9,127.7 325.8,127.7 327.6,127.7 329.5,127.7 331.3,127.7 333.2,127.7 335.0,127.7 336.9,127.7 338.7,127.7 340.6,127.7 342.4,127.7 344.3,127.7 346.1,127.7 348.0,127.7 349.8,127.7 351.7,127.7 353.5,127.7 355.4,127.7 357.2,127.7 359.1,127.7 360.9,127.7 362.8,127.7 364.7,127.7 366.5,127.7 368.4,127.7 370.2,127.7 372.1,127.7 373.9,127.7 375.8,127.7 377.6,127.7 379.5,127.7 381.3,127.7 383.2,127.7 385.0,127.7 386.9,127.7 388.7,127.7 390.6,127.7 392.4,127.7 394.3,127.7 396.1,127.7 398.0,127.7 399.8,127.7 401.7,127.7 403.5,127.7 405.4,127.6 407.2,127.6 409.1,127.6 410.9,127.6 412.8,127.6 414.6,127.6 416.5,127.6 418.3,127.6 420.2,127.6 422.0,127.6 423.9,127.6 425.7,127.6 427.6,127.6 429.4,127.6 431.3,127.6 433.1,127.6 435.0,127.6" fill="none" class="alt" stroke-width="2.2"/>
<polyline points="288.8,147.2 290.6,147.2 292.5,147.2 294.3,147.2 296.2,147.2 298.0,147.2 299.9,147.2 301.7,147.2 303.6,147.2 305.4,147.2 307.3,147.2 309.1,147.2 311.0,147.2 312.8,147.2 314.7,147.2 316.5,147.2 318.4,147.2 320.2,147.2 322.1,147.2 323.9,147.2 325.8,147.2 327.6,147.2 329.5,147.2 331.3,147.2 333.2,147.2 335.0,147.2 336.9,147.2 338.7,147.2 340.6,147.2 342.4,147.2 344.3,147.2 346.1,147.2 348.0,147.2 349.8,147.2 351.7,147.2 353.5,147.2 355.4,147.2 357.2,147.2 359.1,147.2 360.9,147.2 362.8,147.2 364.7,147.2 366.5,147.2 368.4,147.2 370.2,147.2 372.1,147.2 373.9,147.2 375.8,147.2 377.6,147.2 379.5,147.2 381.3,147.2 383.2,147.2 385.0,147.2 386.9,147.2 388.7,147.2 390.6,147.2 392.4,147.2 394.3,147.2 396.1,147.2 398.0,147.2 399.8,147.2 401.7,147.2 403.5,147.2 405.4,147.2 407.2,147.2 409.1,147.2 410.9,147.2 412.8,147.2 414.6,147.2 416.5,147.2 418.3,147.2 420.2,147.2 422.0,147.2 423.9,147.2 425.7,147.2 427.6,147.2 429.4,147.2 431.3,147.2 433.1,147.2 435.0,147.2" fill="none" class="good" stroke-width="2.2"/>
        <g stroke-width="3"><line x1="70" y1="212" x2="92" y2="212" class="unit"/><line x1="190" y1="212" x2="212" y2="212" class="alt"/><line x1="290" y1="212" x2="312" y2="212" class="good"/></g>
        <g font-size="12"><text x="98" y="216">unloaded</text><text x="218" y="216">loaded</text><text x="318" y="216">distortionless</text></g>
      </svg>
      <p class="cap">Computed for an assumed pair: $R' = 50\ \Omega$/km, $L' = 0.6$ mH/km, $C' = 50$ nF/km, $G' = 1\ \mu$S/km; loaded, $L' = 40$ mH/km; distortionless, $L' = R'C'/G' = 2.5$ H/km. Loading flattens both curves.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full proof.</b> Factor $L'$ from the first bracket and $C'$ from the second: $(R' + i\omega L') = L'(R'/L' + i\omega)$, $(G' + i\omega C') = C'(G'/C' + i\omega)$. If
    the two ratios are equal to $k$, the product is $L'C'(k + i\omega)^2$, whose root with positive real part is $\sqrt{L'C'}(k + i\omega)$. So
    $\alpha = k\sqrt{L'C'} = R'\sqrt{C'/L'} = \sqrt{R'G'}$ (using $R' = kL'$, $G' = kC'$), and $\beta = \omega\sqrt{L'C'}$. And $Z_0^2 = L'(k + i\omega)/(C'(k + i\omega)) = L'/C'$.
    With $\beta/\omega$ constant and $\alpha$ constant, a signal $v(0, t)$ arrives as $e^{-\alpha l}v(0, t - l\sqrt{L'C'})$ exactly.</p>
    <p><b>The numbers (assumed values, per km).</b> Unloaded: $\alpha = 0.048$ Np/km at 300 Hz and 0.137 at 3 kHz — almost three times
    larger — and phase speed $3.9\times10^4$ against $1.1\times10^5$ km/s. Over 50 km the 3 kHz component arrives at $e^{-6.9} = 0.001$ of its
    size, the 300 Hz one at $e^{-2.4} = 0.09$. Loaded to 40 mH/km: $\alpha = 0.0271$ and 0.0284 Np/km, speeds $2.14\times10^4$ and $2.23\times10^4$ km/s —
    both nearly flat, though the condition is far from met. Distortionless: $\alpha = \sqrt{0.05\times10^{-6}}$ per metre $= 0.00707$ Np/km, speed
    $2.83\times10^3$ km/s, at every frequency. Problem P8 works these. The neper: $e^{-\alpha l}$ is the amplitude ratio; $\alpha$ is in
    $\mathrm m^{-1}$, called nepers per metre.</p>
    <p><b>History, kept to what is checked.</b> The condition carries Heaviside's name; the deck derives it rather than narrating
    how he found it. That loading coils were later fitted to long telephone lines to approach it is stated without names or
    dates, because the account of who did what and when could not be checked against Nahin's biography of Heaviside from here.
    The transatlantic telegraph cable is not a failure of this condition, and is not told as one.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 6</p>
  <h2>Lightning: a line that starts charged</h2>
  <p>The puzzle's lines start empty and are charged by a front. A lightning channel starts charged, and a front runs up it that discharges it. The energy was in the air before the stroke, and it reaches the channel as a Poynting flux.</p>
</section>

<section>
  <p class="eyebrow">08 · lightning</p>
  <h2>Before the stroke: a charged channel above the ground</h2>
  <div class="cols">
    <div>
      <p class="small"><b>What happens</b> (Rakov &amp; Uman, ch. 1, cited). In a stroke that lowers negative charge to ground, a <span class="term">stepped leader</span> grows down from the cloud in steps, depositing negative charge along its path. When it reaches the ground — or an upward connecting leader rising to meet it — a <span class="term">return stroke</span> runs up the same path, from ground towards the cloud.</p>
      <p class="small"><b>Where the energy is.</b> Before the return stroke, in the electric field between the charged channel and the ground: in the air, as unit 01's energy was in its cable's insulation.</p>
      <p class="small"><b>The model</b> (<span class="ref" data-ref="channel">stated, not sourced</span>): a vertical line charge $Q$ spread over a height $H$, on a charge sheath of radius $r$, above a conducting ground — which MR 23's method of images replaces by an opposite image below.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 380 330" width="380" role="img" aria-label="a vertical channel above a horizontal ground line, drawn with minus signs along it, inside a wider dashed charge sheath. Electric field lines run from the ground up to the channel. Below the ground, dashed, the image channel with plus signs">
        <defs><marker id="m08-lc-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <rect x="20" y="210" width="340" height="110" class="fill-soft" opacity="0.5"/>
        <line x1="20" y1="210" x2="360" y2="210" class="ink" stroke-width="2.4"/>
        <text x="350" y="228" font-size="12" text-anchor="end" class="soft">ground, a conductor</text>
        <rect x="181" y="40" width="18" height="168" rx="9" fill="none" class="ink" stroke-width="1.2" stroke-dasharray="4 3"/>
        <line x1="190" y1="40" x2="190" y2="208" class="alt" stroke-width="3"/>
        <g font-size="14" class="fill-alt" text-anchor="middle"><text x="172" y="64">−</text><text x="172" y="100">−</text><text x="172" y="136">−</text><text x="172" y="172">−</text><text x="210" y="82">−</text><text x="210" y="118">−</text><text x="210" y="154">−</text><text x="210" y="190">−</text></g>
        <line x1="190" y1="212" x2="190" y2="320" class="ink" stroke-width="2" stroke-dasharray="5 4"/>
        <g font-size="13" class="soft" text-anchor="middle"><text x="176" y="250">+</text><text x="204" y="270">+</text><text x="176" y="290">+</text><text x="204" y="310">+</text></g>
        <g class="unit" stroke-width="1.6" fill="none" marker-end="url(#m08-lc-u)">
          <path d="M80,208 C90,150 140,110 178,90"/><path d="M120,208 C130,175 155,150 178,140"/><path d="M160,208 C165,195 172,186 178,182"/>
          <path d="M300,208 C290,150 240,110 202,90"/><path d="M260,208 C250,175 225,150 202,140"/><path d="M220,208 C215,195 208,186 202,182"/>
          <path d="M40,208 C50,120 120,60 178,50"/><path d="M340,208 C330,120 260,60 202,50"/>
        </g>
        <path d="M230,40 V208" class="ink" stroke-width="1.2"/><path d="M224,40 H236 M224,208 H236" class="ink" stroke-width="1.2"/>
        <text x="240" y="128" font-size="13">H</text>
        <text x="190" y="30" font-size="12" text-anchor="middle" class="soft">to the cloud</text>
        <text x="240" y="300" font-size="12" class="soft">image</text>
        <text x="30" y="30" font-size="13" class="fill-unit">E</text>
      </svg>
      <p class="cap">The model, schematic. The leader channel (negative charge, in its dashed sheath) and the field lines that end on it; below, the image that makes the ground an equipotential.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Cited, and checked.</b> V. A. Rakov and M. A. Uman, <i>Lightning: Physics and Effects</i> (Cambridge University Press, 2003), ch. 1:
    strokes lowering negative charge to ground are composed of a downward leader and an upward return stroke, the first
    stroke's leader is stepped, the leader deposits negative charge along its path, and the return stroke traverses that
    path from ground towards the cloud, and that it may meet an upward connecting leader. Nothing else about the
    leader — its length, speed or charge — is taken from the book on this slide.</p>
    <p><b>The model.</b> It replaces the channel by a straight, uniformly charged vertical line, which a real channel is not: it is
    tortuous and branched, and its charge is not uniform. The <i>charge sheath</i> — a radius within which the leader's charge
    sits, much wider than the hot conducting core — is a term of the lightning literature; here its radius $r$ is simply a
    parameter of the model, and the next slide shows the answer hardly depends on it. The ground is taken as a perfect
    conductor, so MR 23's images apply (<i>The method of images, and why it is allowed</i>).</p>
    <p><b>The thread.</b> Unit 01 put a circuit's energy in the insulation around its conductors. Here the "insulation" is kilometres
    of air, and the "conductors" are a charged channel and the ground.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · lightning</p>
  <h2>Worked: the channel's energy, in the model</h2>
  <div class="box ex"><span class="label">worked example 5 · <span class="ref" data-ref="channel">the leader channel</span>: $Q = 5$ C, $H = 5$ km, $r = 1$–$10$ m</span>
  <div class="cols">
    <div>
      <p class="small"><b>1. Charge per metre.</b> $\lambda = Q/H = 1.0\times10^{-3}$ C/m.</p>
      <p class="small"><b>2. Potential.</b> A long line charge near its image (MR 23):</p>
      $$V \approx \frac{\lambda}{2\pi\varepsilon_0}\ln\frac{2H}{r} = 124\text{–}166\ \mathrm{MV}.$$
      <p class="small"><b>3. Energy.</b> $W \approx \tfrac12QV = $ <b>310–414 MJ</b>.</p>
      <p class="small"><b>4. What is what.</b> <i>Computed</i>: steps 1–3. <i>Cited</i>: a first stroke lowers a few coulombs — median 5.2 C in Berger et al.'s measurements — so $Q = 5$ C is of the right size. <i>Assumed</i>: $H$, $r$, and a straight uniform channel.</p>
      <p class="small"><b>Check.</b> $\mathrm{C\,m^{-1}}/(\mathrm{F\,m^{-1}}) = \mathrm V$; $\mathrm{C\cdot V} = \mathrm J$ ✓. $r$ enters through a logarithm: ten times wider changes $W$ by a quarter.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 260" width="410" role="img" aria-label="computed: the field energy in megajoules against the sheath radius from 0.3 to 30 metres on a logarithmic axis, for 5 coulombs and for 2.5 coulombs. Both fall slowly as straight lines on this axis; the band from 1 to 10 metres is shaded, where the 5 coulomb line runs from 414 to 310 megajoules">
<line x1="60" y1="220" x2="388" y2="220" class="ink" stroke-width="1.4"/>
<path d="M395,220 L386,215.5 L386,224.5 z" class="fill-ink"/>
<line x1="60" y1="220" x2="60" y2="42" class="ink" stroke-width="1.4"/>
<path d="M60,35 L55.5,44 L64.5,44 z" class="fill-ink"/>
<line x1="60.0" y1="220" x2="60.0" y2="225" class="ink" stroke-width="1.2"/><text x="60.0" y="239" font-size="12" text-anchor="middle">0.3</text>
<line x1="143.7" y1="220" x2="143.7" y2="225" class="ink" stroke-width="1.2"/><text x="143.7" y="239" font-size="12" text-anchor="middle">1</text>
<line x1="220.0" y1="220" x2="220.0" y2="225" class="ink" stroke-width="1.2"/><text x="220.0" y="239" font-size="12" text-anchor="middle">3</text>
<line x1="303.7" y1="220" x2="303.7" y2="225" class="ink" stroke-width="1.2"/><text x="303.7" y="239" font-size="12" text-anchor="middle">10</text>
<line x1="380.0" y1="220" x2="380.0" y2="225" class="ink" stroke-width="1.2"/><text x="380.0" y="239" font-size="12" text-anchor="middle">30 m</text>
<line x1="55" y1="220.0" x2="60" y2="220.0" class="ink" stroke-width="1.2"/><text x="52" y="224.0" font-size="12" text-anchor="end">0</text>
<line x1="55" y1="163.3" x2="60" y2="163.3" class="ink" stroke-width="1.2"/><text x="52" y="167.3" font-size="12" text-anchor="end">200</text>
<line x1="55" y1="106.7" x2="60" y2="106.7" class="ink" stroke-width="1.2"/><text x="52" y="110.7" font-size="12" text-anchor="end">400</text>
<line x1="55" y1="50.0" x2="60" y2="50.0" class="ink" stroke-width="1.2"/><text x="52" y="54.0" font-size="12" text-anchor="end">600 MJ</text>
<text x="394" y="254" font-size="13" text-anchor="end">sheath radius r</text>
<text x="66" y="42" font-size="13">W</text>
<rect x="143.7" y="50.0" width="160.0" height="170.0" class="fill-soft" opacity="0.6"/>
<polyline points="60.0,87.4 64.1,88.1 68.1,88.9 72.2,89.6 76.2,90.4 80.3,91.1 84.3,91.9 88.4,92.6 92.4,93.3 96.5,94.1 100.5,94.8 104.6,95.6 108.6,96.3 112.7,97.0 116.7,97.8 120.8,98.5 124.8,99.3 128.9,100.0 132.9,100.8 137.0,101.5 141.0,102.2 145.1,103.0 149.1,103.7 153.2,104.5 157.2,105.2 161.3,106.0 165.3,106.7 169.4,107.4 173.4,108.2 177.5,108.9 181.5,109.7 185.6,110.4 189.6,111.1 193.7,111.9 197.7,112.6 201.8,113.4 205.8,114.1 209.9,114.9 213.9,115.6 218.0,116.3 222.0,117.1 226.1,117.8 230.1,118.6 234.2,119.3 238.2,120.1 242.3,120.8 246.3,121.5 250.4,122.3 254.4,123.0 258.5,123.8 262.5,124.5 266.6,125.3 270.6,126.0 274.7,126.7 278.7,127.5 282.8,128.2 286.8,129.0 290.9,129.7 294.9,130.4 299.0,131.2 303.0,131.9 307.1,132.7 311.1,133.4 315.2,134.2 319.2,134.9 323.3,135.6 327.3,136.4 331.4,137.1 335.4,137.9 339.5,138.6 343.5,139.4 347.6,140.1 351.6,140.8 355.7,141.6 359.7,142.3 363.8,143.1 367.8,143.8 371.9,144.5 375.9,145.3 380.0,146.0" fill="none" class="unit" stroke-width="2.4"/>
<polyline points="60.0,186.8 64.1,187.0 68.1,187.2 72.2,187.4 76.2,187.6 80.3,187.8 84.3,188.0 88.4,188.1 92.4,188.3 96.5,188.5 100.5,188.7 104.6,188.9 108.6,189.1 112.7,189.3 116.7,189.4 120.8,189.6 124.8,189.8 128.9,190.0 132.9,190.2 137.0,190.4 141.0,190.6 145.1,190.7 149.1,190.9 153.2,191.1 157.2,191.3 161.3,191.5 165.3,191.7 169.4,191.9 173.4,192.0 177.5,192.2 181.5,192.4 185.6,192.6 189.6,192.8 193.7,193.0 197.7,193.2 201.8,193.3 205.8,193.5 209.9,193.7 213.9,193.9 218.0,194.1 222.0,194.3 226.1,194.5 230.1,194.6 234.2,194.8 238.2,195.0 242.3,195.2 246.3,195.4 250.4,195.6 254.4,195.8 258.5,195.9 262.5,196.1 266.6,196.3 270.6,196.5 274.7,196.7 278.7,196.9 282.8,197.1 286.8,197.2 290.9,197.4 294.9,197.6 299.0,197.8 303.0,198.0 307.1,198.2 311.1,198.4 315.2,198.5 319.2,198.7 323.3,198.9 327.3,199.1 331.4,199.3 335.4,199.5 339.5,199.7 343.5,199.8 347.6,200.0 351.6,200.2 355.7,200.4 359.7,200.6 363.8,200.8 367.8,201.0 371.9,201.1 375.9,201.3 380.0,201.5" fill="none" class="alt" stroke-width="2.4"/>
        <text x="300" y="80" font-size="12" class="fill-unit">Q = 5 C</text><text x="300" y="186" font-size="12" class="alt">Q = 2.5 C</text>
      </svg>
      <p class="cap">Computed in the model. A hundredfold range of $r$ moves $W$ by less than a factor of two; halving $Q$ quarters it.</p>
    </div>
  </div>
  </div>
  <aside class="notes">
    <p><b>Numbers.</b> $\lambda/2\pi\varepsilon_0 = 10^{-3}/(2\pi\times8.854\times10^{-12}) = 1.798\times10^7$ V. $\ln(10^4/1) = 9.210$, $\ln(10^4/10) = 6.908$: $V = 165.6$ and
    $124.2$ MV; $W = 2.5\times V = 413.9$ and $310.4$ MJ.</p>
    <p><b>How rough the logarithm is.</b> Step 2 is the potential of an infinitely long line charge, $\frac{\lambda}{2\pi\varepsilon_0}\ln$(distance to its
    image over its radius), with the "distance" taken as $2H$. For a segment of finite length the potential varies along it,
    and the energy is half the integral of $\lambda\varphi$ over the channel. Done exactly for a uniform segment and its image, that
    integral gives 338 MJ at $r = 1$ m and 234 MJ at $r = 10$ m: the same order of magnitude, a fifth to a quarter lower. The model
    claims only the order — a few hundred megajoules — and is insensitive to its least certain input, $r$.</p>
    <p><b>Source of the charge figure.</b> K. Berger, R. B. Anderson and H. Kröninger, "Parameters of lightning flashes", <i>Electra</i>
    41, 23–37 (1975), for the median charge of negative first strokes, 5.2 C, from their measurements. No other charge figure is
    used: the charge of a whole flash is not quoted, since no figure for it was checked from here.</p>
    <p><b>Not quoted.</b> Published estimates of the energy of a flash disagree widely; this deck quotes none. The number here is a
    model's, for one stroke, and is labelled as such.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · lightning</p>
  <h2>The return stroke: a front running up the channel</h2>
  <div class="cols">
    <div>
      <p class="small">When the leader connects, the channel's bottom is suddenly at ground potential. A discharge front runs up the channel — the reverse of the puzzle's switch-on: behind it the channel is near ground potential and carries current; ahead of it, still charged.</p>
      <p class="small"><b>Cited.</b> Measured median peak current of negative first return strokes, 30 kA (Berger et al.); return-stroke speed typically a third to a half of $c$ (Rakov, 2007).</p>
      <p class="small">In a lossless line charged to $V_0$ and shorted at one end, a discharge front would run away from the short with current $V_0/Z_0$ behind it, flowing towards the short (problem P11). The channel is a <b>lossy</b> line, and its current is not $V_0/Z_0$ of any simple line; the picture carries over, the formula does not.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 360 330" width="360" role="img" aria-label="the channel above the ground, with a front partway up. Below the front the channel carries current, drawn as an upward arrow, and Poynting arrows from the surrounding air point inward into it. Above the front the channel still carries its negative charge and its field">
        <defs><marker id="m08-rs-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker>
        <marker id="m08-rs-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker>
        <marker id="m08-rs-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker></defs>
        <line x1="20" y1="290" x2="340" y2="290" class="ink" stroke-width="2.4"/>
        <line x1="180" y1="30" x2="180" y2="140" class="alt" stroke-width="3"/>
        <line x1="180" y1="140" x2="180" y2="288" class="unit" stroke-width="6"/>
        <g font-size="14" class="fill-alt" text-anchor="middle"><text x="164" y="60">−</text><text x="196" y="80">−</text><text x="164" y="100">−</text><text x="196" y="120">−</text></g>
        <g class="unit" stroke-width="1.4" fill="none" marker-end="url(#m08-rs-u)"><path d="M60,288 C80,170 130,90 170,60"/><path d="M300,288 C280,170 230,90 190,60"/></g>
        <line x1="150" y1="140" x2="210" y2="140" class="ink" stroke-width="2" stroke-dasharray="5 4"/>
        <line x1="222" y1="150" x2="222" y2="118" class="ink" stroke-width="2" marker-end="url(#m08-rs-k)"/>
        <text x="230" y="134" font-size="13">front, c/3 to c/2</text>
        <g class="alt" stroke-width="2.4" marker-end="url(#m08-rs-a)"><line x1="110" y1="190" x2="166" y2="190"/><line x1="110" y1="240" x2="166" y2="240"/><line x1="250" y1="190" x2="194" y2="190"/><line x1="250" y1="240" x2="194" y2="240"/></g>
        <text x="90" y="215" font-size="14" class="alt halo">S</text>
        <line x1="166" y1="270" x2="166" y2="225" class="ink" stroke-width="1.8" marker-end="url(#m08-rs-k)"/>
        <text x="158" y="282" font-size="12" text-anchor="end">current</text>
        <text x="236" y="40" font-size="12" class="soft">still charged</text>
        <text x="236" y="262" font-size="12" class="soft halo">discharged,</text><text x="236" y="278" font-size="12" class="soft halo">hot, bright</text>
      </svg>
      <p class="cap">Schematic. Behind the front the channel carries the return-stroke current and the field's energy flows into it through its side, as into unit 01's resistor; ahead, the leader's charge and field wait.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Sources, checked.</b> Peak current: K. Berger, R. B. Anderson and H. Kröninger (1975), as tabulated in Rakov's reviews: 50%
    (median) values of 30 kA for negative first strokes and 12 kA for subsequent strokes. Speed: V. A. Rakov, "Lightning return stroke speed", <i>J. Lightning Research</i> 1, 80–89 (2007),
    whose summary gives the speed of negative return strokes below the cloud base as typically between one-third and
    one-half of the speed of light.</p>
    <p><b>Lines as models of the stroke.</b> Rakov and Uman, ch. 12, "Modeling of lightning processes", treats return-stroke models;
    V. A. Rakov and M. A. Uman, "Review and evaluation of lightning return stroke models including some aspects of their
    application", <i>IEEE Trans. Electromagnetic Compatibility</i> 40, 403–426 (1998), sorts them into classes, two of which are
    relevant here: distributed-circuit models, which treat the channel as an R-L-C transmission line, and "engineering"
    models, among them one called the transmission-line (TL) model (M. A. Uman and D. K. McLain, 1969), in which a current
    wave travels up the channel at constant speed without changing shape. Neither is used quantitatively here.</p>
    <p><b>The slide's own claim</b> is the picture: a channel that starts charged, discharging from the end that touches ground, with a
    front moving away from the connection. Problem P11 computes this exactly for a lossless line, where a short at one end
    sends a discharge front along the line carrying $V_0/Z_0$.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · lightning</p>
  <h2>Where the energy goes, and what carries it</h2>
  <div class="cols">
    <div>
      <div class="box thm"><span class="label">into the channel, through its side</span>
        <p class="small">In the model the field energy within distance $\rho$ of the channel is the fraction $\ln(\rho/r)/\ln(2H/r)$ of the whole: spread over radii from metres to kilometres, almost all of it <b>outside</b> the channel. Poynting's theorem (MR 24): what the channel dissipates must enter through its surface.</p>
      </div>
      <p class="small"><b>Out as:</b> heat in the channel, light, the shock wave heard as thunder, and an electromagnetic pulse — radiation, branch 16. No shares are quoted.</p>
      <p class="small"><b>What carries it:</b> not the charges. The charge lowered moves at most the channel's few kilometres, and its carriers lose their energy in collisions as fast as they gain it (unit 00). The field carries the energy; the stroke is the moment it finds a path to be dissipated.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 360 300" width="360" role="img" aria-label="the channel above the ground with arrows of Poynting flux converging on it from the air around, and four labelled arrows leaving it: heat, light, thunder as a pressure wave, and a radio pulse">
        <defs><marker id="m08-wg-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker>
        <marker id="m08-wg-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker></defs>
        <line x1="20" y1="270" x2="340" y2="270" class="ink" stroke-width="2.4"/>
        <line x1="180" y1="30" x2="180" y2="268" class="unit" stroke-width="6"/>
        <g class="alt" stroke-width="2.2" marker-end="url(#m08-wg-a)"><line x1="100" y1="80" x2="170" y2="110"/><line x1="90" y1="160" x2="168" y2="160"/><line x1="100" y1="240" x2="170" y2="210"/>
        <line x1="260" y1="80" x2="190" y2="110"/><line x1="270" y1="160" x2="192" y2="160"/><line x1="260" y1="240" x2="190" y2="210"/></g>
        <text x="60" y="164" font-size="14" class="alt">S</text>
        <g class="ink" stroke-width="1.6" marker-end="url(#m08-wg-k)"><line x1="186" y1="60" x2="250" y2="30"/><line x1="174" y1="60" x2="110" y2="30"/></g>
        <text x="256" y="30" font-size="12">light; a radio pulse</text><text x="104" y="30" font-size="12" text-anchor="end">thunder</text>
        <text x="196" y="190" font-size="12" class="halo">heat</text>
        <text x="180" y="292" font-size="12" text-anchor="middle" class="soft">field energy in · heat, light, sound, radiation out</text>
      </svg>
      <p class="cap">Schematic. Energy arrives from the air as a Poynting flux and leaves in four forms. The proportions are not drawn because no checked source here gives them.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The fraction, derived.</b> For a long line charge the field at distance $\rho$ is $\lambda/(2\pi\varepsilon_0\rho)$, so the energy per metre between radii
    $r$ and $\rho$ is $\int_r^\rho\frac{\varepsilon_0}2\big(\frac{\lambda}{2\pi\varepsilon_0s}\big)^22\pi s\,\mathrm ds = \frac{\lambda^2}{4\pi\varepsilon_0}\ln\frac\rho r$. In the model the field reaches out to distances
    of order $2H$ (the image cuts it off), so the fraction inside $\rho$ is $\ln(\rho/r)/\ln(2H/r)$. With $r = 1$ m and $2H = 10$ km, the
    first ten metres hold $\ln10/\ln10^4 = 25\%$, the first hundred metres 50%: the energy is spread over the air for kilometres.</p>
    <p><b>Poynting's theorem.</b> For any volume, $-\frac{\mathrm d}{\mathrm dt}(\text{field energy inside}) = \oint\vec S\cdot\mathrm d\vec A + \int\vec J\cdot\vec E\,\mathrm dV$ (MR 24). Take the
    volume to be the channel: the field energy that was inside it was a small part of $W$, so the energy it turns into heat
    and light must, for the most part, have crossed its surface. This is unit 01's resistor, with the resistor a column of
    ionised air and the cable a few kilometres of atmosphere.</p>
    <p><b>The four outlets.</b> Heat, light and thunder are what a stroke is seen and heard to do; the electromagnetic pulse
    is what any rapidly changing current radiates (branch 16 computes radiation from a current; here it is only named).
    How the energy divides among them is not stated: no figure for the shares was checked from here.</p>
    <p><b>The charges.</b> In the model the charge is lowered by at most $H = 5$ km. In a conductor the carriers' kinetic energy is
    handed to the lattice at every collision (unit 00's Drude picture), so at any moment they hold a negligible part of the
    energy passing through; unit 01 computed that share for copper as $10^{-21}$. No number is computed for the channel's plasma
    here; the argument is the structural one — the energy was in the field before any charge moved.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section>
  <p class="eyebrow">08 · close</p>
  <h2>The puzzle, answered</h2>
  <div class="cols">
    <div>
      <p class="small">Close the switch. Within about 3.3 ns — the time light takes to cross the metre — the field has crossed the gap and <b>7.14 mA</b> flows in the bulb, set by the two lines' $2Z_0 = 1657\ \Omega$, not by the bulb. That is 1.22 mW: the bulb does not glow. For two seconds nothing changes, while fronts run out along both lines charging them. Then the inverted reflections return from the joined ends, and every 2 s the current steps up, closing 2.9% of the gap to the lumped 0.5 A each time; it passes 90% after 158 s, following unit 05's $L/R = 69$ s.</p>
      <div class="box good"><span class="label">the thread</span>
        <p class="small">Unit 01: <b>where</b> — in the field between the conductors. This unit: <b>when</b> — at the speed the insulation sets, as a front carrying $v^2/Z_0$. The electrons carry neither.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 270" width="410" role="img" aria-label="a time line on a logarithmic axis from one nanosecond to one thousand seconds: at 3.3 nanoseconds the first current, 7 milliamperes; at 2 seconds the first return, 21 milliamperes; at 69 seconds the lumped time constant; at 158 seconds ninety per cent of half an ampere">
        <line x1="30" y1="150" x2="380" y2="150" class="ink" stroke-width="1.6"/>
        <g class="ink" stroke-width="1"><line x1="30" y1="145" x2="30" y2="155"/><line x1="146.7" y1="145" x2="146.7" y2="155"/><line x1="263.3" y1="145" x2="263.3" y2="155"/><line x1="380" y1="145" x2="380" y2="155"/></g>
        <g font-size="11" class="soft" text-anchor="middle"><text x="30" y="170">1 ns</text><text x="146.7" y="170">1 μs</text><text x="263.3" y="170">1 ms</text><text x="380" y="170">1 s … </text></g>
        <circle cx="50.3" cy="150" r="6" class="fill-unit"/>
        <text x="50" y="128" font-size="12">3.3 ns: 7.14 mA</text>
        <text x="50" y="112" font-size="11" class="soft">field crosses the gap</text>
        <path d="M200,220 H380" class="ink" stroke-width="1.6"/>
        <g class="ink" stroke-width="1"><line x1="200" y1="215" x2="200" y2="225"/><line x1="245" y1="215" x2="245" y2="225"/><line x1="290" y1="215" x2="290" y2="225"/><line x1="335" y1="215" x2="335" y2="225"/><line x1="380" y1="215" x2="380" y2="225"/></g>
        <g font-size="11" class="soft" text-anchor="middle"><text x="200" y="240">1 s</text><text x="245" y="240">10 s</text><text x="290" y="240">100 s</text><text x="335" y="240">1000 s</text></g>
        <path d="M380,155 C390,180 340,200 205,215" fill="none" class="rule" stroke-width="1.2" stroke-dasharray="4 3"/>
        <circle cx="213.5" cy="220" r="5" class="fill-alt"/><circle cx="282.7" cy="220" r="5" class="fill-ink"/><circle cx="298.9" cy="220" r="5" class="fill-good"/>
        <text x="213" y="262" font-size="11" text-anchor="middle" class="alt">2 s: 21 mA</text>
        <text x="270" y="204" font-size="11" text-anchor="end">69 s: L/R</text>
        <text x="310" y="262" font-size="11" class="fill-good">158 s: 0.45 A</text>
      </svg>
      <p class="cap">The puzzle's time scales, on logarithmic axes (the lower one continues the upper). Everything after the first nanoseconds is the bounce diagram's staircase.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The answer, as a paragraph to remember.</b> The bulb is in a loop with the battery and the near ends of two transmission
    lines. Current flows as soon as the field reaches the bulb, about $(1\ \mathrm m)/c$; it is $\mathcal E/(2Z_0 + R)$, because for the
    first two seconds each line is, to the battery, just a resistor $Z_0$. The lumped 0.5 A arrives only after many round trips
    to the far ends, at the pace of the loop's $L/R$. The energy reaching the bulb in the first nanoseconds crosses the metre
    of air from the battery's wires to the bulb's; it does not travel round 600 000 km of copper.</p>
    <p><b>Unit 01's pictures, revisited.</b> Unit 01 drew $\vec S$ flowing from battery to resistor through the insulation of a steady
    circuit (<i>The whole journey, battery to resistor</i>). Here the same flux is caught in the act of arriving, and it is the
    field picture alone that gets the timing right. The conveyor-belt picture of charges carrying energy — exact for totals
    in the steady state, as unit 01 proved — has nothing to say about the first two seconds.</p>
    <p><b>The model, once more.</b> The 7.14 mA and the 3.3 ns are the transmission-line model's, whose near end is not exactly a TEM line
    (<i>What the model claims, and what it does not</i>); the staircase after 2 s is on firmer ground, since by then the
    near-end details have long settled.</p>
    <p><b>Timeline positions.</b> Upper axis 38.9 px per decade from 1 ns (116.7 px per factor of a thousand): 3.3 ns at 50.3. Lower axis 45 px per decade from 1 s:
    2 s at 213.5, 69 s at 282.7, 158 s at 298.9.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">08 · checkpoint</p>
  <h2>Done when</h2>
  <div class="box good"><span class="label">checkpoint</span>
    <p>On paper and without notes, you derive the telegrapher's equations from Maxwell's for a coaxial line, compute $Z_0 = 50\ \Omega$ for polyethylene with $b/a = 3.49$, and draw the bounce diagram for a <b>12 V</b> source with <b>10 Ω</b> internal resistance driving a <b>150 Ω</b> load through <b>10 m</b> of that cable — reflection after reflection, converging on <b>11.25 V</b>.</p>
  </div>
  <div class="cols">
    <div>
      <h3>Failing it is unambiguous</h3>
      <p class="small">Telegrapher's equations stated rather than derived, or derived without the loop and the surface; a sign error in either; $Z_0$ with $\varepsilon_r$ in the wrong place (33 Ω, 75 Ω or 112 Ω); $\Gamma_s = +\tfrac23$; a load sequence that does not start 15, 10, 11.67; a limit stated without the geometric series.</p>
    </div>
    <div>
      <h3>Next</h3>
      <p class="small">The sheet: <code>./cap problems 08</code>. When the checkpoint is true: <code>./cap done 08</code>. Then branch 09, sinusoids on a line and matching, or branch 10, where current stops filling the wire.</p>
    </div>
  </div>
  <aside class="notes">
    <p>Try the checkpoint on variants before opening the sheet. With a 50 Ω source (matched): 6 V launched, 9 V at the load at $T$, and
    nothing more — the limit $12\times150/200 = 9$ V reached in one step. With a 100 Ω load and 10 Ω source: $\Gamma_L = \tfrac13$, $v_L = 13.33$, then
    $13.33 - 2.96 = 10.37$, then 11.03, … converging on $12\times100/110 = 10.91$ V. With the cable in vacuum instead, $Z_0 = 74.9\ \Omega$ for the same $b/a$, and
    $T = 33.4$ ns.</p>
    <p>For the derivation, a complete answer names the TEM assumption, draws Faraday's loop and the surface round the inner
    conductor, and identifies $\Phi' = L'i$ and $\lambda = C'v$ from unit 02's cross-sectional fields. For $Z_0$, $\ln3.49 = 1.250$ and
    $\eta_0/(2\pi\times1.5) = 39.97\ \Omega$. For the bounce diagram, both reflection coefficients, the ratio $-\tfrac13$, and the series.</p>
    <p><b>Reading.</b> Pozar, ch. 2, "Transmission Line Theory": its sections on the lumped-element model, field analysis and
    lossy lines go with sections 1, 2 and 5 here, and its section on transients with section 4. Skip the Smith chart, the
    quarter-wave transformer and generator–load mismatch in the sinusoidal steady state until branch 09. Rakov and Uman,
    ch. 1, for lightning as a whole.</p>
  </aside>
</section>

</div></div>

<script src="https://cdnjs.cloudflare.com/ajax/libs/reveal.js/5.1.0/reveal.min.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/contrib/auto-render.min.js"></script>
<script src="../../slides/deck.js"></script>
</body>
</html>
