<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>13 · Power flow and stability: the grid as a pendulum</title>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Zilla+Slab:wght@500;600;700&family=IBM+Plex+Mono:wght@400;500&family=IBM+Plex+Sans:ital,wght@0,400;0,500;0,600;1,400&display=swap">
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/reveal.js/5.1.0/reveal.min.css">
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.css">
<link rel="stylesheet" href="../../slides/deck.css">
</head>
<body data-trunk="e">
<!-- The running example, once: what each <span class="ref"> on the slides shows on hover. -->
<div class="refs" hidden>
  <template data-ref="areas"><span class="ref-name">the running example: Iberia and the rest of Europe, as two areas</span>Iberia as one machine of inertia constant $H = 4$ s on a rating of 50 GW, exporting 2000 MW over an equivalent tie of $X = 40\ \Omega$ per phase at 400 kV to Continental Europe, taken as an infinite bus. <span class="ref-note">Every number is an assumption of a textbook two-area model, not a measurement and not a reconstruction of any event. $P_{\max} = 4000$ MW, $\delta_0 = 30°$</span></template>
  <template data-ref="tie"><span class="ref-name">the tie</span>$X = 40\ \Omega$ per phase, 400 kV at both ends: $P_{\max} = 400^2/40 = 4000$ MW. Exporting 2000 MW it runs at $\delta_0 = 30°$, carries 2989 A, and each end supplies 535.9 Mvar to it. <span class="ref-note">Assumed. Its reactive loss $I^2X$ is 1071.8 Mvar for the three phases</span></template>
  <template data-ref="ce"><span class="ref-name">Continental Europe, as one machine</span>300 GW online with $H = 5$ s: stored kinetic energy $HS = 1500$ GJ at 50 Hz. <span class="ref-note">Rating and $H$ assumed. Its design loss, the reference incident, is 3000 MW (Regulation (EU) 2017/1485, Art. 153)</span></template>
  <template data-ref="line07"><span class="ref-name">unit 07's line</span>100 MW to be delivered through a line of $10\ \Omega$. Unit 07 took the 10 Ω as resistance and found at most $V^2/4R = 10$ MW at 20 kV. <span class="ref-note">Here the same 10 Ω is taken as a reactance, an assumption: unit 07's line was resistive</span></template>
  <template data-ref="line400"><span class="ref-name">the 400 km line</span>Unit 07's geometry — bundles of equivalent radius $r_{\text{eq}} = 0.2097$ m, phases 10 m apart, taken as an equilateral triangle — at 400 kV and 50 Hz: $L' = 0.773$ mH/km per phase, $X = 97.1\ \Omega$ over 400 km. <span class="ref-note">$P_{\max} = 1647$ MW. Lossless and short-line model: unit 08's charging current neglected</span></template>
  <template data-ref="threebus"><span class="ref-name">the three-bus example</span>Per unit on 100 MVA. Lines $X_{12} = 0.1$, $X_{13} = 0.2$, $X_{23} = 0.25$. Bus 1: slack, $1\angle0$. Bus 2: generator, $P = 1.0$, $|V| = 1.0$. Bus 3: load $1.5 + 0.5i$. <span class="ref-note">Assumed data. Solution: $\delta_2 = 1.589°$, $\delta_3 = -9.694°$, $|V_3| = 0.9233$; slack $S_1 = 0.500 + 0.453i$, generator 2's $Q = 0.382$</span></template>
</div>
<div class="reveal"><div class="slides">

<!-- ================================================================== -->
<section class="title-slide">
  <p class="eyebrow">Part E · the grid · spine</p>
  <div class="unit-no">13</div>
  <h1>Power flow and stability: the grid as a pendulum</h1>
  <p class="lede">Two buses joined by a reactance exchange power down the phase difference between them, up to a limit. Many buses are unit 04's Laplacian with complex weights, solved by Newton's method. And a machine knocked by a fault swings like MR 02's pendulum with a torque: it stays in step if an equal-area balance holds.</p>
  <p class="meta"><span>needs 11, 07, MR 02, MR 16, MR 23</span><span>~2½ h slides + 4½ h problems</span><span>problems: <code>./cap problems 13</code></span></p>
  <aside class="notes">
    <p>Unit 07 left a debt. It showed that 100 MW cannot reach a load through a 10 Ω line at 20 kV, and said that "unit 13 makes
    this precise for AC, where the line's reactance sets the limit", and "derives it, $P_{\max} = V_1V_2/X$, and its stability".
    Unit 04 promised that its Laplacian is "unit 13's bus admittance matrix with complex weights, and Kron reduction its
    network equivalent". Unit 06 promised that unit 13 "shows that on a network reactive power and voltage magnitude go
    together", and that "unit 13's power-flow equations are the conservation of complex power at every bus of a grid". This
    deck pays all of these.</p>
    <h4>How to read this deck</h4>
    <p>It comes in two halves. <b>Statics</b> (sections 1–3): two buses and a reactance, then many buses, then Newton's
    method for the equations they give. <b>Dynamics</b> (sections 4–6): the swing equation as MR 02's pendulum, the
    equal-area criterion as energy conservation on its phase portrait, and frequency as the state every machine in a grid
    shares. Proofs are on the slides when they are one line and in these notes under <b>Full proof</b> when they are not;
    anything imported is labelled <i>cited</i>, with its source. Every number was computed, and every boxed formula has its
    units checked beside it.</p>
    <p><b>The tools used.</b> From Mechanics to Relativity: phase portraits, equilibria and their classification, first
    integrals, and the pendulum with a constant torque (MR 02); the field of a long straight wire (MR 23); rotation about a
    fixed axis, $J\dot\omega = T$ (MR 16). From this course: the incidence
    matrix and Tellegen's theorem (unit 03); the weighted Laplacian, its kernel, Kron reduction and the maximum-power theorem
    (unit 04); RMS phasors and impedance (unit 05); complex power $S = VI^*$ and its conservation (unit 06); the ideal
    transformer, the street transformer's 4% and unit 07's 400 kV line geometry (unit 07); the per-phase equivalent of a
    balanced three-phase system and line voltages $\sqrt3$ times phase voltages (unit 11).</p>
    <p><b>Sources.</b> A. R. Bergen and V. Vittal, <i>Power Systems Analysis</i> (2nd ed., Prentice Hall, 2000): ch. 5,
    "Transformer Modeling and the Per Unit System"; ch. 9, "Network Matrices"; ch. 10, "Power Flow Analysis"; ch. 14, "Power
    System Stability". P. Kundur, <i>Power System Stability and Control</i> (McGraw-Hill, 1994): its chapters "Control of
    Active Power and Reactive Power", "Small-Signal Stability", "Transient Stability" and "Voltage Stability", cited by title.
    J. Machowski, J. W. Bialek and J. R. Bumby, <i>Power System Dynamics: Stability and Control</i> (2nd ed., Wiley, 2008):
    ch. 5, "Electromechanical Dynamics — Small Disturbances", and ch. 9, "Frequency Stability and Control". A. E. Fitzgerald,
    C. Kingsley and S. D. Umans, <i>Electric Machinery</i> (6th ed., McGraw-Hill, 2003): §2.9, "The Per-Unit System", and
    ch. 5, "Synchronous Machines", §5.4, "Steady-State Power-Angle Characteristics". C. T. Kelley, <i>Solving Nonlinear
    Equations with Newton's Method</i> (SIAM, 2003), for Newton's method at length. Commission Regulation (EU) 2017/1485, the
    System Operation Guideline, as adopted: Art. 153 and Annexes III and V. Red Eléctrica de España, <i>The Spain–France
    underground electrical interconnection</i> (brochure, 2015). Chapter titles were checked against published contents
    lists; each is cited where it is used.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · overview</p>
  <h2>Two areas, one tie, and three questions</h2>
  <div class="cols wide-left">
    <div>
      <div class="box def"><span class="label">the running example: <span class="ref" data-ref="areas">Iberia and the rest of Europe</span></span>
        <p class="small">A textbook two-area model. <b>Iberia</b> is one machine, $H = 4$ s on 50 GW, exporting <b>2000 MW</b> over one equivalent <span class="ref" data-ref="tie">tie</span> of <b>40 Ω</b> per phase at 400 kV. <b>Continental Europe</b> is an <span class="term">infinite bus</span> — and, for frequency, <span class="ref" data-ref="ce">one machine of 300 GW</span>. Every number is an assumption; this is not a reconstruction of any event.</p>
        <p class="small"><b>The questions.</b> How close to its limit is the export? If a fault cuts the transfer, how long can it last before Iberia falls out of step? If Europe loses 3000 MW of generation, how far does the frequency fall?</p>
      </div>
      <p class="small"><b>The plan.</b> <b>1</b> two buses · <b>2</b> many buses · <b>3</b> Newton–Raphson · <b>4</b> the swing equation · <b>5</b> equal areas · <b>6</b> frequency.</p>
      <p class="small muted">Dotted terms are in the glossary (<kbd>G</kbd>); solid ones are the running example (hover); <kbd>N</kbd> for notes.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 360 330" width="414" role="img" aria-label="the two-area model: on the left a region labelled Iberia containing one generator, H 4 seconds on 50 gigawatts; on the right a larger region labelled Continental Europe, an infinite bus, 300 gigawatts with H 5 seconds; between them a tie drawn as an inductor of 40 ohms per phase at 400 kilovolts, with an arrow showing 2000 megawatts flowing from Iberia to Europe; below, two phasors 30 degrees apart">
        <defs><marker id="m13-ov-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker>
        <marker id="m13-ov-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker>
        <marker id="m13-ov-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker></defs>
        <ellipse cx="70" cy="110" rx="62" ry="82" class="fill-soft ink" stroke-width="1.4"/>
        <ellipse cx="282" cy="110" rx="74" ry="100" class="fill-soft ink" stroke-width="1.4"/>
        <text x="70" y="44" font-size="14" text-anchor="middle">Iberia</text>
        <text x="282" y="30" font-size="14" text-anchor="middle">Continental</text><text x="282" y="47" font-size="14" text-anchor="middle">Europe</text>
        <circle cx="70" cy="110" r="22" class="fill-ground ink" stroke-width="2"/>
        <path d="M58,110 q6,-10 12,0 t12,0" fill="none" class="ink" stroke-width="2"/>
        <text x="70" y="152" font-size="12" text-anchor="middle">H = 4 s</text><text x="70" y="168" font-size="12" text-anchor="middle">50 GW</text>
        <line x1="92" y1="110" x2="140" y2="110" class="ink" stroke-width="2.4"/>
        <path d="M140,110 a6,6 0 0 1 12,0 a6,6 0 0 1 12,0 a6,6 0 0 1 12,0 a6,6 0 0 1 12,0 a6,6 0 0 1 12,0 a6,6 0 0 1 12,0" fill="none" class="unit" stroke-width="2.4"/>
        <line x1="212" y1="110" x2="230" y2="110" class="ink" stroke-width="2.4"/>
        <line x1="230" y1="80" x2="230" y2="140" class="ink" stroke-width="5"/>
        <text x="176" y="92" font-size="12" text-anchor="middle" class="fill-unit">X = 40 Ω</text>
        <text x="176" y="132" font-size="11" text-anchor="middle" class="soft">400 kV</text>
        <line x1="110" y1="64" x2="200" y2="64" class="alt" stroke-width="2.4" marker-end="url(#m13-ov-a)"/>
        <text x="155" y="56" font-size="12" text-anchor="middle" class="alt">2000 MW</text>
        <text x="290" y="114" font-size="12" text-anchor="middle">infinite bus</text>
        <text x="290" y="152" font-size="12" text-anchor="middle">300 GW, H = 5 s</text>
        <text x="290" y="168" font-size="11" text-anchor="middle" class="soft">(for frequency)</text>
        <line x1="120" y1="290" x2="240" y2="290" class="ink" stroke-width="2.4" marker-end="url(#m13-ov-k)"/>
        <line x1="120" y1="290" x2="223.9" y2="230" class="unit" stroke-width="2.4" marker-end="url(#m13-ov-u)"/>
        <path d="M180,290 A60,60 0 0 0 172,260" fill="none" class="ink" stroke-width="1.2"/>
        <text x="186" y="276" font-size="12">30°</text>
        <text x="230" y="224" font-size="12" class="fill-unit">Iberia</text>
        <text x="246" y="294" font-size="12">Europe</text>
      </svg>
      <p class="cap">The model, not a map. The tie is an inductor (the IEC row of loops); the thick bar on the right is a bus. Below, the two areas' voltage phasors: the export needs Iberia 30° ahead.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Where the example appears.</b> Section 1 finds the tie's limit, 4000 MW, and that the export runs at $\delta_0 = 30°$; it also
    finds what the tie costs in reactive power. Section 2 sets Iberia beside a three-bus grid, the network's other face; section 3 solves the tie's own one-line power flow by Newton's method (notes of <i>Newton's method, and the theorem that makes it fast</i>). Section 4 writes
    Iberia's swing equation and finds its natural swing, a period of 3.8 s. Section 5 answers the second question: a fault that
    cuts the transfer to zero may last 1.05 s (<i>Worked: 79.56°, and how long a fault may last</i>). Section 6 answers the third, for
    Europe as a whole: a fall of 0.75 Hz in a simple model whose reserve arrives along an assumed ramp. The closing slide puts the answers together.</p>
    <p><b>What is assumed, and why it is said so.</b> The two-area model is a standard textbook first model of two systems
    joined weakly. Iberia is chosen because its link to the rest of Europe is small against the systems it joins: Red
    Eléctrica's brochure on the France–Spain DC link (2015) says it doubled the exchange capacity "from 1400 to 2800 megawatts".
    Unit 14 meets that link as a real DC system. Here nothing is taken from it except that order of magnitude. The inertia
    constants, the ratings, the 40 Ω tie and the 2000 MW export are all chosen for the model; none is a measured value, and no
    event is modelled.</p>
    <p><b>Symbols in the figure.</b> The generator is a circle with a sine wave, this course's AC source; the inductor is unit 02's
    row of loops; a bus is a thick bar, the power engineers' symbol for a node at which several things connect.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 1</p>
  <h2>Two buses and a reactance</h2>
  <p>Per unit, to make a grid's many voltage levels one. Then the power two buses exchange through a reactance: real power down the phase difference, reactive power down the voltage difference, and a limit.</p>
</section>

<section>
  <p class="eyebrow">13 · two buses</p>
  <h2>Per unit, and a transformer that disappears</h2>
  <div class="cols">
    <div>
      <div class="box def"><span class="label">the <span class="term">per-unit system</span></span>
        <p class="small">Choose one base power $S_b$ (here 100 MVA) and, on each voltage level, a base voltage $V_b$ (line-to-line). Then $I_b = S_b/\sqrt3V_b$ and the <span class="term">base impedance</span> is $Z_b = V_b^2/S_b$. Every quantity is divided by its base: $z = Z/Z_b$, and so on. <span class="muted">Units: $\mathrm{V^2/VA} = \Omega$ ✓; per-unit values are pure numbers.</span></p>
      </div>
      <div class="box thm"><span class="label">the ratio disappears</span>
        <p class="small">With bases $V_{b1}/V_{b2} = n$ across an ideal transformer of ratio $n$, the transformer is a plain wire in per unit.</p>
      </div>
      <div class="box proof"><span class="label">proof</span>
        <p class="small">Unit 07: $V_1 = nV_2$, $I_1 = I_2/n$, and $Z$ seen through it is $n^2Z$. The bases obey the same laws: $Z_{b1} = V_{b1}^2/S_b = n^2Z_{b2}$. So $v_1 = v_2$, $i_1 = i_2$, $z_1 = z_2$. $\square$</p>
      </div>
      <p class="small">Unit 07's <b>4%</b> is a per-unit impedance: <b>0.04 pu</b> on the street transformer's own 400 kVA.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 300" width="460" role="img" aria-label="top, an ideal transformer of ratio 50 between 20 kilovolts and 400 volts, with base impedances 1000 ohms on the left and 0.4 ohms on the right; the street transformer's series impedance is 40 ohms seen from the left or 16 milliohms from the right; bottom, the same in per unit: a single box of 0.04 between two buses, the transformer gone">
        <g class="ink" stroke-width="2" fill="none">
          <circle cx="180" cy="70" r="24" class="fill-ground"/><circle cx="210" cy="70" r="24" class="fill-ground" fill-opacity="0.6"/>
          <path d="M30,70 H156 M234,70 H370"/>
        </g>
        <rect x="70" y="61" width="50" height="18" class="fill-ground unit" stroke-width="2"/>
        <text x="95" y="52" font-size="12" text-anchor="middle" class="fill-unit">40 Ω</text>
        <text x="195" y="112" font-size="12" text-anchor="middle">n = 50</text>
        <text x="60" y="110" font-size="12" text-anchor="middle">20 kV</text><text x="60" y="126" font-size="11" text-anchor="middle" class="soft">Z<tspan dy="3" font-size="75%">b</tspan><tspan dy="-3"> = 1000 Ω</tspan></text>
        <text x="320" y="110" font-size="12" text-anchor="middle">400 V</text><text x="320" y="126" font-size="11" text-anchor="middle" class="soft">Z<tspan dy="3" font-size="75%">b</tspan><tspan dy="-3"> = 0.4 Ω</tspan></text>
        <text x="320" y="52" font-size="11" text-anchor="middle" class="soft">or 16 mΩ here</text>
        <line x1="30" y1="160" x2="370" y2="160" class="rule" stroke-width="1"/>
        <text x="200" y="185" font-size="12" text-anchor="middle" class="soft">per unit on 400 kVA</text>
        <line x1="60" y1="210" x2="60" y2="260" class="ink" stroke-width="5"/><line x1="340" y1="210" x2="340" y2="260" class="ink" stroke-width="5"/>
        <path d="M60,235 H175 M225,235 H340" class="ink" stroke-width="2"/>
        <rect x="175" y="226" width="50" height="18" class="fill-ground unit" stroke-width="2"/>
        <text x="200" y="218" font-size="13" text-anchor="middle" class="fill-unit">0.04</text>
        <text x="60" y="282" font-size="12" text-anchor="middle">1.0 pu</text><text x="340" y="282" font-size="12" text-anchor="middle">1.0 pu</text>
      </svg>
      <p class="cap">The street transformer, ideal core plus series impedance. In ohms it is 40 Ω or 16 mΩ depending on the side; in per unit it is 0.04 on either, and the ratio is gone.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>Let the transformer be ideal with $V_1 = nV_2$ and $I_1 = I_2/n$ (unit 07's limit, with $I_2$ the current delivered on side 2).
    Choose bases with $V_{b1} = nV_{b2}$ and the same $S_b$ on both sides. Then $I_{b1} = S_b/(\sqrt3V_{b1}) = I_{b2}/n$ and
    $Z_{b1} = n^2Z_{b2}$. Dividing: $v_1 = V_1/V_{b1} = nV_2/(nV_{b2}) = v_2$, $i_1 = (I_2/n)/(I_{b2}/n) = i_2$, and an impedance
    $Z_2$ on side 2, seen from side 1 as $n^2Z_2$ (unit 07), has per-unit value $n^2Z_2/(n^2Z_{b2}) = Z_2/Z_{b2}$. So in per unit the
    ideal transformer imposes $v_1 = v_2$, $i_1 = i_2$: a wire. Only its leakage and magnetising branches remain, as ordinary
    impedances.</p>
    <p><b>Three-phase or one.</b> With $V_b$ line-to-line and $S_b$ three-phase, $Z_b = V_b^2/S_b = (V_b/\sqrt3)^2/(S_b/3)$, the same as the
    per-phase base built from the phase voltage and a third of the power (unit 11's per-phase equivalent). So per-unit impedances
    do not care which one is meant, and a per-unit voltage is the same number whether line or phase voltages are divided.</p>
    <p><b>The street transformer.</b> Unit 07 modelled it as one single-phase 400 kVA transformer: $Z_b = (20\ \mathrm{kV})^2/400\ \mathrm{kVA} = 1000\ \Omega$ on the
    20 kV side, and $0.4\ \Omega$ on the 400 V side; the ratio of the bases is $2500 = 50^2$. Its 4% is the short-circuit impedance,
    $|R + iX| = |8.13 + 39.2i| = 40.0\ \Omega$ seen from 20 kV, $16.0\ \mathrm{m\Omega}$ from 400 V: 0.04 of the base on either side. That is unit 07's
    "4%" landed: a nameplate's percentage impedance <i>is</i> a per-unit impedance on the machine's own rating.</p>
    <p><b>Changing base.</b> A system study uses one $S_b$ for everything; $z_{\text{new}} = z_{\text{old}}(S_{b,\text{new}}/S_{b,\text{old}})(V_{b,\text{old}}/V_{b,\text{new}})^2$,
    which is just $Z$ divided by the new base. On 100 MVA the street transformer is $0.04\times100/0.4 = 10$ pu: a small transformer
    is a large impedance on a large base.</p>
    <p><b>Reading.</b> Fitzgerald, Kingsley and Umans, §2.9, "The Per-Unit System" — unit 07 deferred it to unit 11, which deferred
    it here. Bergen and Vittal, ch. 5, for the same in power-system language.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · two buses</p>
  <h2>Two buses, a reactance, and $S = VI^*$</h2>
  <div class="cols">
    <div>
      <p class="small">Per phase: bus voltages $V_1e^{i\delta_1}$ and $V_2e^{i\delta_2}$ joined by a lossless series reactance $X$. Let $\delta = \delta_1 - \delta_2$ and $I = (V_1e^{i\delta_1} - V_2e^{i\delta_2})/iX$. Unit 06's $S_1 = V_1e^{i\delta_1}I^*$ gives</p>
      <div class="box thm"><span class="label">the two-bus transfer</span>
        $$P = \frac{V_1V_2\sin\delta}{X},$$
        $$Q_1 = \frac{V_1^2 - V_1V_2\cos\delta}{X},$$
        $$Q_2 = \frac{V_1V_2\cos\delta - V_2^2}{X}.$$
        <p class="small">$P$ leaves bus 1 and arrives at bus 2; $Q_1$ leaves bus 1, $Q_2$ arrives at bus 2. <span class="muted">Units: $\mathrm{V^2/\Omega} = \mathrm W$ ✓.</span></p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 230" width="460" role="img" aria-label="two buses drawn as thick vertical bars joined by an inductor X; a current I flows from bus 1 to bus 2; each bus voltage is marked plus at the top and minus at a common neutral line below; the power P and Q1 leave bus 1 and P and Q2 arrive at bus 2">
        <defs><marker id="m13-tb-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker>
        <marker id="m13-tb-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <line x1="80" y1="50" x2="80" y2="130" class="ink" stroke-width="5"/><line x1="320" y1="50" x2="320" y2="130" class="ink" stroke-width="5"/>
        <path d="M80,90 H164" class="ink" stroke-width="2.2"/>
        <path d="M164,90 a6,6 0 0 1 12,0 a6,6 0 0 1 12,0 a6,6 0 0 1 12,0 a6,6 0 0 1 12,0 a6,6 0 0 1 12,0 a6,6 0 0 1 12,0" fill="none" class="unit" stroke-width="2.4"/>
        <path d="M236,90 H320" class="ink" stroke-width="2.2"/>
        <text x="200" y="72" font-size="13" text-anchor="middle" class="fill-unit">X</text>
        <line x1="104" y1="104" x2="146" y2="104" class="alt" stroke-width="2" marker-end="url(#m13-tb-a)"/>
        <text x="125" y="122" font-size="13" text-anchor="middle" class="alt">I</text>
        <path d="M80,130 V190 H320 V130" fill="none" class="ink" stroke-width="1.4" stroke-dasharray="5 4"/>
        <text x="200" y="208" font-size="11" text-anchor="middle" class="soft">neutral (per-phase equivalent, unit 11)</text>
        <text x="66" y="62" font-size="14" text-anchor="end">+</text><text x="66" y="186" font-size="14" text-anchor="end">−</text>
        <text x="334" y="62" font-size="14">+</text><text x="334" y="186" font-size="14">−</text>
        <text x="60" y="128" font-size="13" text-anchor="end">V₁e<tspan dy="-6" font-size="70%">iδ₁</tspan></text>
        <text x="340" y="128" font-size="13">V₂e<tspan dy="-6" font-size="70%">iδ₂</tspan></text>
        <line x1="88" y1="30" x2="140" y2="30" class="unit" stroke-width="2" marker-end="url(#m13-tb-u)"/>
        <text x="90" y="22" font-size="12" class="fill-unit">P, Q₁</text>
        <line x1="260" y1="30" x2="312" y2="30" class="unit" stroke-width="2" marker-end="url(#m13-tb-u)"/>
        <text x="262" y="22" font-size="12" class="fill-unit">P, Q₂</text>
      </svg>
      <p class="cap">One phase of a balanced three-phase link, in unit 11's per-phase equivalent. A bus is a node; its voltage is measured to the neutral.</p>
      <div class="box warn"><span class="label">notation</span>
        <p class="small">From here $V_k$ is a bus voltage's <b>magnitude</b> and $\delta_k$ its angle; the phasor is $V_ke^{i\delta_k}$. Power texts write it so, and it keeps $P = V_1V_2\sin\delta/X$ short.</p>
      </div>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>Write $\bar V_k = V_ke^{i\delta_k}$ for the phasors. The current from bus 1 to bus 2 is $I = (\bar V_1 - \bar V_2)/(iX)$, so
    $I^* = (\bar V_1^* - \bar V_2^*)/(-iX) = i(\bar V_1^* - \bar V_2^*)/X$. The complex power leaving bus 1 into the line is</p>
    <p>$$S_1 = \bar V_1I^* = \frac{i}{X}\big(V_1^2 - V_1V_2e^{i\delta}\big) = \frac{i}{X}\big(V_1^2 - V_1V_2\cos\delta - iV_1V_2\sin\delta\big) = \frac{V_1V_2\sin\delta}{X} + i\,\frac{V_1^2 - V_1V_2\cos\delta}{X}.$$</p>
    <p>The complex power arriving at bus 2 from the line is $S_2 = \bar V_2I^* = \frac iX(V_1V_2e^{-i\delta} - V_2^2) = \frac{V_1V_2\sin\delta}{X} + i\,\frac{V_1V_2\cos\delta - V_2^2}{X}$.
    Real and imaginary parts are the slide's three formulas.</p>
    <p><b>Three phases.</b> In a balanced system each phase carries the same $S$ (unit 11), so the total is $3S$ with phase voltages.
    With line-to-line magnitudes $U_k = \sqrt3V_k$, $3V_1V_2 = U_1U_2$, so $P_{3\phi} = U_1U_2\sin\delta/X$: the same formula, with line
    voltages and three-phase power. The angle $\delta$ is the same either way, since the line voltages of a balanced set are the phase
    voltages turned by the same $30°$ at both buses (unit 11). This is why "400 kV" can be put straight into $P = V_1V_2\sin\delta/X$.</p>
    <p><b>Signs.</b> $P &gt; 0$ when $\delta &gt; 0$: power flows from the bus whose voltage leads. $Q_1$ and $Q_2$ follow unit 06's convention,
    $S = VI^*$ with $I$ the current leaving the bus into the line.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · two buses</p>
  <h2>The phasor diagram, and the energy check</h2>
  <div class="cols">
    <div>
      <p class="small">$iXI = \bar V_1 - \bar V_2$ is the chord between the two phasors, so $I$ is at right angles to it. The height of $\bar V_1$ above $\bar V_2$ is $V_1\sin\delta$, and that is what drives $P$.</p>
      <div class="box good"><span class="label">energy check</span>
        <p class="small"><b>Real power:</b> $P$ is the same at both ends — a reactance absorbs none (unit 06).</p>
        <p class="small"><b>Reactive power:</b></p>
        $$\begin{aligned}Q_1 - Q_2 &amp;= \frac{V_1^2 + V_2^2 - 2V_1V_2\cos\delta}{X}\\ &amp;= \frac{|\bar V_1 - \bar V_2|^2}{X} = |I|^2X,\end{aligned}$$
        <p class="small">exactly the reactance's own $Q$ (unit 06: $Q = |I|^2X$ for a reactance). Law of cosines, then $|\bar V_1 - \bar V_2| = X|I|$. $\square$</p>
      </div>
      <p class="small"><b>Limits.</b> $\delta = 0$, $V_1 = V_2$: no current, $P = Q = 0$ ✓. $X \to 0$ with $\delta \ne 0$: $P \to \infty$ — two stiff sources shorted together ✓.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 290" width="483" role="img" aria-label="phasor diagram of two buses: V2 along the real axis, V1 of equal length 30 degrees ahead, the chord from the tip of V2 to the tip of V1 is iXI, and the current I points along the bisector at 15 degrees, perpendicular to the chord"><defs><marker id="m13-ph-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker><marker id="m13-ph-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker><marker id="m13-ph-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker><marker id="m13-ph-w" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-warn"/></marker></defs><line x1="70" y1="250" x2="370.0" y2="250.0" class="ink" stroke-width="2.6" marker-end="url(#m13-ph-k)"/><line x1="70" y1="250" x2="329.8" y2="100.0" class="unit" stroke-width="2.6" marker-end="url(#m13-ph-u)"/><line x1="370.0" y1="250.0" x2="329.8" y2="100.0" class="warn" stroke-width="2.4" marker-end="url(#m13-ph-w)"/><line x1="70" y1="250" x2="205.2" y2="213.8" class="alt" stroke-width="2.4" marker-end="url(#m13-ph-a)"/><path d="M160.0,250 A90,90 0 0 0 147.9,205.0" fill="none" class="ink" stroke-width="1.2"/><text x="165.2" y="205.6" font-size="14">δ</text><text x="370.0" y="272" font-size="14" text-anchor="end">V₂ (reference)</text><text x="323.8" y="90.0" font-size="14" class="fill-unit" text-anchor="end">V₁e<tspan dy="-6" font-size="70%">iδ</tspan></text><text x="359.9" y="175.0" font-size="14" class="fill-warn">iXI</text><text x="207.2" y="205.8" font-size="14" class="alt">I</text><path d="M70,250 L329.8,100.0" fill="none"/><line x1="329.8" y1="100.0" x2="329.8" y2="250" class="ink" stroke-width="1" stroke-dasharray="3 3"/><text x="323.8" y="190" font-size="13" class="soft" text-anchor="end">V₁ sin δ</text><text x="200" y="30" font-size="13" class="soft" text-anchor="middle">V₁ = V₂, δ = 30°, to scale</text><text x="192.9" y="237.8" font-size="12" class="soft">δ/2</text></svg>
      <p class="cap">To scale for $V_1 = V_2$ and $\delta = 30°$. The current lies along the bisector, $\delta/2 = 15°$ from each voltage, so each end's power factor angle is $15°$ — and each end supplies the same $Q$.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>$Q_1 - Q_2 = \frac1X\big[(V_1^2 - V_1V_2\cos\delta) - (V_1V_2\cos\delta - V_2^2)\big] = \frac1X\big(V_1^2 + V_2^2 - 2V_1V_2\cos\delta\big)$. By the law of
    cosines in the triangle of the figure, $V_1^2 + V_2^2 - 2V_1V_2\cos\delta = |\bar V_1 - \bar V_2|^2$. And $\bar V_1 - \bar V_2 = iXI$, so
    $|\bar V_1 - \bar V_2|^2 = X^2|I|^2$. Hence $Q_1 - Q_2 = X|I|^2$: the reactive power bus 1 sends in, less what bus 2 takes out,
    is what the reactance absorbs. That is unit 06's conservation of complex power on a network of three elements — two
    buses and a reactance — with real and reactive parts balancing separately.</p>
    <p><b>Equal voltages.</b> With $V_1 = V_2 = V$: $Q_1 = V^2(1 - \cos\delta)/X$ and $Q_2 = -Q_1$. Both ends <i>supply</i> the same reactive
    power to the line, each half of its $|I|^2X$. The figure shows why: the current bisects the angle, so it lags $\bar V_1$ by
    $\delta/2$ and leads $\bar V_2$ by $\delta/2$. <span class="ref" data-ref="tie">The tie</span> is this case.</p>
    <p><b>The figure.</b> 300 px per unit voltage; $\bar V_2$ along the axis, $\bar V_1$ at $30°$; the current drawn to an arbitrary length
    along $15°$.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · two buses</p>
  <h2>Real power follows angle; reactive power follows voltage</h2>
  <div class="cols">
    <div>
      <p class="small">Linearise about the unloaded state, $\delta \approx 0$ and $V_1 \approx V_2$:</p>
      $$P \approx \frac{V_1V_2}{X}\,\delta, \qquad Q_1 \approx \frac{V_1(V_1 - V_2)}{X}.$$
      <p class="small">$P$ depends to first order only on the <b>phase difference</b>, $Q$ only on the <b>magnitude difference</b>: $\partial P/\partial V_k$ and $\partial Q_1/\partial\delta$ vanish at $\delta = 0$. That is the <span class="term">decoupling</span> every power-flow method exploits.</p>
      <div class="box good"><span class="label">unit 06's promise</span>
        <p class="small">On a network, reactive power and voltage magnitude go together: to push $Q$ across a reactance you need a voltage <i>difference</i>, and $Q$ arriving at a bus raises its voltage.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 470 270" width="470" role="img" aria-label="computed: left, P against delta, the sine and its tangent line at the origin, close up to about 30 degrees; right, Q1 against the voltage ratio at delta equals zero, a straight line through zero at ratio one, and at delta 10 degrees the same line shifted up by 1.5 percent"><line x1="50.0" y1="230.0" x2="216.0" y2="230.0" class="ink" stroke-width="1.4"/><line x1="50.0" y1="230.0" x2="50.0" y2="54.0" class="ink" stroke-width="1.4"/><path d="M50.0,230.0 L52.0,227.1 L54.0,224.2 L56.0,221.3 L58.0,218.4 L60.0,215.5 L62.0,212.6 L64.0,209.7 L66.0,206.9 L68.0,204.0 L70.0,201.2 L72.0,198.3 L74.0,195.5 L76.0,192.7 L78.0,189.9 L80.0,187.1 L82.0,184.3 L84.0,181.6 L86.0,178.8 L88.0,176.1 L90.0,173.4 L92.0,170.8 L94.0,168.1 L96.0,165.5 L98.0,162.9 L100.0,160.3 L102.0,157.8 L104.0,155.3 L106.0,152.8 L108.0,150.3 L110.0,147.9 L112.0,145.5 L114.0,143.1 L116.0,140.8 L118.0,138.5 L120.0,136.2 L122.0,134.0 L124.0,131.8 L126.0,129.7 L128.0,127.5 L130.0,125.5 L132.0,123.4 L134.0,121.4 L136.0,119.5 L138.0,117.6 L140.0,115.7 L142.0,113.9 L144.0,112.1 L146.0,110.4 L148.0,108.7 L150.0,107.1 L152.0,105.5 L154.0,104.0 L156.0,102.5 L158.0,101.0 L160.0,99.6 L162.0,98.3 L164.0,97.0 L166.0,95.8 L168.0,94.6 L170.0,93.4 L172.0,92.3 L174.0,91.3 L176.0,90.3 L178.0,89.4 L180.0,88.5 L182.0,87.7 L184.0,87.0 L186.0,86.3 L188.0,85.6 L190.0,85.0 L192.0,84.5 L194.0,84.0 L196.0,83.6 L198.0,83.2 L200.0,82.9 L202.0,82.6 L204.0,82.4 L206.0,82.3 L208.0,82.2 L210.0,82.2" fill="none" class="unit" stroke-width="2.6"/><path d="M50.0,230.0 L51.5,227.9 L52.9,225.7 L54.4,223.6 L55.9,221.5 L57.3,219.4 L58.8,217.2 L60.3,215.1 L61.7,213.0 L63.2,210.8 L64.7,208.7 L66.1,206.6 L67.6,204.5 L69.1,202.3 L70.5,200.2 L72.0,198.1 L73.5,195.9 L74.9,193.8 L76.4,191.7 L77.9,189.6 L79.3,187.4 L80.8,185.3 L82.3,183.2 L83.7,181.0 L85.2,178.9 L86.7,176.8 L88.1,174.7 L89.6,172.5 L91.1,170.4 L92.5,168.3 L94.0,166.1 L95.5,164.0 L96.9,161.9 L98.4,159.8 L99.9,157.6 L101.3,155.5 L102.8,153.4 L104.3,151.2 L105.7,149.1 L107.2,147.0 L108.7,144.9 L110.1,142.7 L111.6,140.6 L113.1,138.5 L114.5,136.3 L116.0,134.2 L117.5,132.1 L118.9,130.0 L120.4,127.8 L121.9,125.7 L123.3,123.6 L124.8,121.4 L126.3,119.3 L127.7,117.2 L129.2,115.1 L130.7,112.9 L132.1,110.8 L133.6,108.7 L135.1,106.5 L136.5,104.4 L138.0,102.3 L139.5,100.2 L140.9,98.0 L142.4,95.9 L143.9,93.8 L145.3,91.6 L146.8,89.5 L148.3,87.4 L149.7,85.3 L151.2,83.1 L152.7,81.0 L154.1,78.9 L155.6,76.7 L157.1,74.6 L158.5,72.5 L160.0,70.4 L161.5,68.2 L162.9,66.1 L164.4,64.0 L165.9,61.8 L167.3,59.7" fill="none" class="alt" stroke-width="2" stroke-dasharray="6 4"/><line x1="50.0" y1="230.0" x2="50.0" y2="235.0" class="ink" stroke-width="1"/><text x="50.0" y="248.0" font-size="13" class="soft" text-anchor="middle">0</text><line x1="103.3" y1="230.0" x2="103.3" y2="235.0" class="ink" stroke-width="1"/><text x="103.3" y="248.0" font-size="13" class="soft" text-anchor="middle">30°</text><line x1="156.7" y1="230.0" x2="156.7" y2="235.0" class="ink" stroke-width="1"/><text x="156.7" y="248.0" font-size="13" class="soft" text-anchor="middle">60°</text><line x1="210.0" y1="230.0" x2="210.0" y2="235.0" class="ink" stroke-width="1"/><text x="210.0" y="248.0" font-size="13" class="soft" text-anchor="middle">90°</text><line x1="45.0" y1="230.0" x2="50.0" y2="230.0" class="ink" stroke-width="1"/><text x="42.0" y="234.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="45.0" y1="156.1" x2="50.0" y2="156.1" class="ink" stroke-width="1"/><text x="42.0" y="160.1" font-size="13" class="soft" text-anchor="end">0.5</text><line x1="45.0" y1="82.2" x2="50.0" y2="82.2" class="ink" stroke-width="1"/><text x="42.0" y="86.2" font-size="13" class="soft" text-anchor="end">1</text><text x="54" y="48" font-size="13">P · X/V₁V₂</text><text x="210" y="264" font-size="13" text-anchor="end">δ</text><text x="74.9" y="97.0" font-size="12" class="alt">δ (linear)</text><text x="206.4" y="98.2" font-size="12" class="fill-unit" text-anchor="end">sin δ</text><line x1="290" y1="145.0" x2="456" y2="145.0" class="ink" stroke-width="1.4"/><line x1="370.0" y1="230" x2="370.0" y2="54" class="ink" stroke-width="1"/><line x1="290" y1="230" x2="290" y2="54" class="ink" stroke-width="1.4"/><path d="M290.0,60.0 L292.0,62.1 L294.0,64.3 L296.0,66.4 L298.0,68.5 L300.0,70.6 L302.0,72.8 L304.0,74.9 L306.0,77.0 L308.0,79.1 L310.0,81.3 L312.0,83.4 L314.0,85.5 L316.0,87.6 L318.0,89.8 L320.0,91.9 L322.0,94.0 L324.0,96.1 L326.0,98.3 L328.0,100.4 L330.0,102.5 L332.0,104.6 L334.0,106.8 L336.0,108.9 L338.0,111.0 L340.0,113.1 L342.0,115.3 L344.0,117.4 L346.0,119.5 L348.0,121.6 L350.0,123.8 L352.0,125.9 L354.0,128.0 L356.0,130.1 L358.0,132.3 L360.0,134.4 L362.0,136.5 L364.0,138.6 L366.0,140.8 L368.0,142.9 L370.0,145.0 L372.0,147.1 L374.0,149.3 L376.0,151.4 L378.0,153.5 L380.0,155.6 L382.0,157.8 L384.0,159.9 L386.0,162.0 L388.0,164.1 L390.0,166.3 L392.0,168.4 L394.0,170.5 L396.0,172.6 L398.0,174.8 L400.0,176.9 L402.0,179.0 L404.0,181.1 L406.0,183.3 L408.0,185.4 L410.0,187.5 L412.0,189.6 L414.0,191.8 L416.0,193.9 L418.0,196.0 L420.0,198.1 L422.0,200.3 L424.0,202.4 L426.0,204.5 L428.0,206.6 L430.0,208.8 L432.0,210.9 L434.0,213.0 L436.0,215.1 L438.0,217.2 L440.0,219.4 L442.0,221.5 L444.0,223.6 L446.0,225.8 L448.0,227.9 L450.0,230.0" fill="none" class="unit" stroke-width="2.6"/><path d="M290.0,48.4 L292.0,50.5 L294.0,52.6 L296.0,54.7 L298.0,56.7 L300.0,58.8 L302.0,60.9 L304.0,63.0 L306.0,65.1 L308.0,67.2 L310.0,69.3 L312.0,71.4 L314.0,73.5 L316.0,75.6 L318.0,77.7 L320.0,79.8 L322.0,81.9 L324.0,84.0 L326.0,86.0 L328.0,88.1 L330.0,90.2 L332.0,92.3 L334.0,94.4 L336.0,96.5 L338.0,98.6 L340.0,100.7 L342.0,102.8 L344.0,104.9 L346.0,107.0 L348.0,109.1 L350.0,111.2 L352.0,113.3 L354.0,115.3 L356.0,117.4 L358.0,119.5 L360.0,121.6 L362.0,123.7 L364.0,125.8 L366.0,127.9 L368.0,130.0 L370.0,132.1 L372.0,134.2 L374.0,136.3 L376.0,138.4 L378.0,140.5 L380.0,142.6 L382.0,144.6 L384.0,146.7 L386.0,148.8 L388.0,150.9 L390.0,153.0 L392.0,155.1 L394.0,157.2 L396.0,159.3 L398.0,161.4 L400.0,163.5 L402.0,165.6 L404.0,167.7 L406.0,169.8 L408.0,171.8 L410.0,173.9 L412.0,176.0 L414.0,178.1 L416.0,180.2 L418.0,182.3 L420.0,184.4 L422.0,186.5 L424.0,188.6 L426.0,190.7 L428.0,192.8 L430.0,194.9 L432.0,197.0 L434.0,199.1 L436.0,201.1 L438.0,203.2 L440.0,205.3 L442.0,207.4 L444.0,209.5 L446.0,211.6 L448.0,213.7 L450.0,215.8" fill="none" class="alt" stroke-width="2" stroke-dasharray="6 4"/><text x="290.0" y="248" font-size="12" class="soft" text-anchor="middle">0.9</text><text x="370.0" y="248" font-size="12" class="soft" text-anchor="middle">1</text><text x="450.0" y="248" font-size="12" class="soft" text-anchor="middle">1.1</text><line x1="285.0" y1="230.0" x2="290.0" y2="230.0" class="ink" stroke-width="1"/><text x="282.0" y="234.0" font-size="13" class="soft" text-anchor="end">−0.1</text><line x1="285.0" y1="145.0" x2="290.0" y2="145.0" class="ink" stroke-width="1"/><text x="282.0" y="149.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="285.0" y1="60.0" x2="290.0" y2="60.0" class="ink" stroke-width="1"/><text x="282.0" y="64.0" font-size="13" class="soft" text-anchor="end">0.1</text><text x="294" y="48" font-size="13">Q₁ · X/V₁²</text><text x="450" y="264" font-size="13" text-anchor="end">V₂/V₁</text><text x="294.0" y="196.0" font-size="12" class="fill-unit">δ = 0</text><text x="394.0" y="111.0" font-size="12" class="alt">δ = 10°</text></svg>
      <p class="cap">Computed. Left: $\sin\delta$ against its tangent $\delta$, 4.5% apart at $30°$. Right: $Q_1$ against $V_2/V_1$ — a straight line through zero at equal voltages; a $10°$ angle shifts it by only $1 - \cos10° = 1.5\%$.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>Partial derivatives of the two-bus formulas: $\partial P/\partial\delta = V_1V_2\cos\delta/X$, $\partial P/\partial V_2 = V_1\sin\delta/X$;
    $\partial Q_1/\partial\delta = V_1V_2\sin\delta/X$, $\partial Q_1/\partial V_2 = -V_1\cos\delta/X$. At $\delta = 0$ the cross terms
    $\partial P/\partial V_2$ and $\partial Q_1/\partial\delta$ vanish, and the diagonal ones are $V_1V_2/X$ and $-V_1/X$. So the first-order change is
    $\Delta P = (V_1V_2/X)\Delta\delta$ and $\Delta Q_1 = -(V_1/X)\Delta V_2$ (and $+(2V_1 - V_2)/X\cdot\Delta V_1$, which is $V_1/X\cdot\Delta V_1$ at $V_1 = V_2$),
    from which the slide's formulas follow about the point $P = Q = 0$. The coupling returns at second order: at $\delta \ne 0$,
    $\partial Q_1/\partial\delta = P$, and a heavily loaded line couples the two again.</p>
    <p><b>Unit 06, landed.</b> Unit 06 noticed, for its workshop's cable, that quadrature current through a resistance costs heat but
    almost no voltage, and "through a reactance it is the other way round", and named that as a second reason utilities care about
    $Q$. Here it is in general: across a reactance, $Q$ and the voltage magnitude move together, and $P$ and the angle move together.
    Real power can be sent a long way at the price of an angle. Reactive power is sent at the price of a voltage drop, which
    the voltage limits forbid; the slide <i>Reactive power stays near where it is used</i> quantifies it.</p>
    <p><b>Numbers.</b> $\sin30° = 0.5$, $30° = 0.5236$ rad, ratio 1.047. $1 - \cos10° = 0.0152$.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · two buses · example</p>
  <h2>Worked: unit 07's 20 kV line, as a reactance</h2>
  <div class="box ex"><span class="label">worked example 1 — <span class="ref" data-ref="line07">unit 07's 10 Ω line</span>, now reactive</span>
  <div class="cols">
    <div>
      <p class="small"><b>Assume</b> the 10 Ω is a lossless reactance and both ends are held at 20 kV line-to-line (unit 07's line was resistive; this is the AC counterpart).</p>
      <p class="small"><b>Limit.</b> $P$ is greatest at $\delta = 90°$, where $\sin\delta = 1$:</p>
      $$P_{\max} = \frac{V_1V_2}{X} = \frac{(20\ \mathrm{kV})^2}{10\ \Omega} = 40\ \mathrm{MW}.$$
      <p class="small">100 MW is impossible — two and a half times the limit.</p>
      <p class="small"><b>Against unit 04's resistive cap</b> $V^2/4R = 10$ MW at 20 kV through 10 Ω: both say "not at 20 kV". A resistive line limits by heat and drop, a reactive one by <b>phase</b>, and the second reason holds even for a line with no resistance at all.</p>
      <p class="small"><b>At 400 kV:</b> $400^2/10 = 16\,000$ MW. At 132 kV: 1742 MW.</p>
    </div>
    <div>
      <div class="fig">
        <svg viewBox="0 0 420 285" width="483" role="img" aria-label="computed: power against angle for 20 kilovolts at both ends of a 10 ohm reactance, a sine hump peaking at 40 megawatts at 90 degrees; a dotted line at 10 megawatts marks unit 07's resistive limit and a dashed line at 100 megawatts the power wanted, which the hump never reaches"><line x1="55.0" y1="240.0" x2="401.0" y2="240.0" class="ink" stroke-width="1.4"/><line x1="55.0" y1="240.0" x2="55.0" y2="34.0" class="ink" stroke-width="1.4"/><line x1="55" y1="58.2" x2="395" y2="58.2" class="warn" stroke-width="1.8" stroke-dasharray="7 4"/><line x1="55" y1="221.8" x2="395" y2="221.8" class="alt" stroke-width="2" stroke-dasharray="3 3"/><path d="M55.0,240.0 L59.2,237.1 L63.5,234.3 L67.8,231.5 L72.0,228.6 L76.2,225.8 L80.5,223.0 L84.8,220.3 L89.0,217.5 L93.2,214.8 L97.5,212.2 L101.8,209.6 L106.0,207.0 L110.2,204.5 L114.5,202.0 L118.8,199.6 L123.0,197.3 L127.2,195.0 L131.5,192.8 L135.8,190.6 L140.0,188.6 L144.2,186.6 L148.5,184.7 L152.8,182.9 L157.0,181.2 L161.2,179.5 L165.5,178.0 L169.8,176.5 L174.0,175.2 L178.2,174.0 L182.5,172.8 L186.8,171.8 L191.0,170.8 L195.2,170.0 L199.5,169.3 L203.8,168.7 L208.0,168.2 L212.2,167.8 L216.5,167.5 L220.8,167.3 L225.0,167.3 L229.2,167.3 L233.5,167.5 L237.8,167.8 L242.0,168.2 L246.2,168.7 L250.5,169.3 L254.8,170.0 L259.0,170.8 L263.2,171.8 L267.5,172.8 L271.8,174.0 L276.0,175.2 L280.2,176.5 L284.5,178.0 L288.8,179.5 L293.0,181.2 L297.2,182.9 L301.5,184.7 L305.8,186.6 L310.0,188.6 L314.2,190.6 L318.5,192.8 L322.8,195.0 L327.0,197.3 L331.2,199.6 L335.5,202.0 L339.8,204.5 L344.0,207.0 L348.2,209.6 L352.5,212.2 L356.8,214.8 L361.0,217.5 L365.2,220.3 L369.5,223.0 L373.8,225.8 L378.0,228.6 L382.2,231.5 L386.5,234.3 L390.8,237.1 L395.0,240.0" fill="none" class="unit" stroke-width="2.8"/><circle cx="225.0" cy="167.3" r="4.5" class="fill-unit"/><text x="225.0" y="157.3" font-size="13" class="fill-unit" text-anchor="middle">40 MW at δ = 90°</text><text x="395" y="52.2" font-size="13" class="fill-warn" text-anchor="end">100 MW wanted</text><text x="395" y="215.8" font-size="13" class="alt halo" text-anchor="end">10 MW: unit 07, R = 10 Ω</text><line x1="55.0" y1="240.0" x2="55.0" y2="245.0" class="ink" stroke-width="1"/><text x="55.0" y="258.0" font-size="13" class="soft" text-anchor="middle">0</text><line x1="225.0" y1="240.0" x2="225.0" y2="245.0" class="ink" stroke-width="1"/><text x="225.0" y="258.0" font-size="13" class="soft" text-anchor="middle">90°</text><line x1="395.0" y1="240.0" x2="395.0" y2="245.0" class="ink" stroke-width="1"/><text x="395.0" y="258.0" font-size="13" class="soft" text-anchor="middle">180°</text><line x1="50.0" y1="240.0" x2="55.0" y2="240.0" class="ink" stroke-width="1"/><text x="47.0" y="244.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="50.0" y1="149.1" x2="55.0" y2="149.1" class="ink" stroke-width="1"/><text x="47.0" y="153.1" font-size="13" class="soft" text-anchor="end">50</text><line x1="50.0" y1="58.2" x2="55.0" y2="58.2" class="ink" stroke-width="1"/><text x="47.0" y="62.2" font-size="13" class="soft" text-anchor="end">100</text><text x="61" y="30" font-size="14">P (MW)</text><text x="395" y="274" font-size="14" text-anchor="end">δ</text><text x="130.6" y="145.5" font-size="13" class="soft">X = 10 Ω, both ends 20 kV</text></svg>
      </div>
      <div class="box good"><span class="label">checks</span>
        <p class="small">Units ✓. Scaling as $V^2$: $(400/20)^2 = 400 = 16\,000/40$ ✓. $\delta \to 0$: $P \to 0$ ✓. $Q_1$ at $90°$: $V^2/X = 40$ Mvar from each end.</p>
      </div>
    </div>
  </div>
  </div>
  <aside class="notes">
    <p><b>The arithmetic.</b> $(2\times10^4)^2/10 = 4\times10^7$ W. $(1.32\times10^5)^2/10 = 1.7424\times10^9$ W. $(4\times10^5)^2/10 = 1.6\times10^{10}$ W.
    Unit 04's cap, from unit 07: $(2\times10^4)^2/40 = 10^7$ W.</p>
    <p><b>Unit 07, landed.</b> Unit 07 found that at 20 kV the "loss" of a 100 MW transfer exceeded the power delivered, and that this
    meant the operating point could not be reached at all; it promised that unit 13 "makes this precise for AC, where the line's
    reactance sets the limit". Here it is: whatever the receiving end does, the power through a lossless reactance between
    two buses held at 20 kV cannot exceed 40 MW.</p>
    <p><b>Why the two limits differ by four.</b> The resistive cap comes from a load free to choose its current against a fixed
    sending voltage, with half the power lost in the line at the optimum. The reactive limit holds both voltages fixed and lets
    only the angle move; nothing is lost. Different constraints, different numbers; the same verdict.</p>
    <p><b>What it costs at the limit.</b> At $\delta = 90°$ with equal voltages, $Q_1 = V^2/X$ and $Q_2 = -V^2/X$: each end supplies 40 Mvar, and
    the reactance absorbs $|I|^2X = 2V^2/X = 80$ Mvar. A line at its limit eats as much reactive power as it carries real power, twice over.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · two buses</p>
  <h2>The static limit, and the two crossings</h2>
  <div class="cols">
    <div>
      <p class="small">The <span class="term">power-angle curve</span> $P(\delta) = P_{\max}\sin\delta$ rises to $P_{\max} = V_1V_2/X$ at $90°$ and falls again. A demand $P &lt; P_{\max}$ crosses it <b>twice</b>, at $\delta_0$ and $180° - \delta_0$.</p>
      <ul class="small">
        <li>At $\delta_0 &lt; 90°$ the slope $\mathrm dP/\mathrm d\delta$ is positive: a little more angle sends a little more power. This is where grids run.</li>
        <li>At $180° - \delta_0$ the slope is negative: more angle sends <i>less</i>. Section 4 shows it is a saddle.</li>
      </ul>
      <p class="small">$P_{\max}$ is the <span class="term">static stability limit</span>. For <span class="ref" data-ref="tie">the tie</span>: $400^2/40 = 4000$ MW, and 2000 MW sits at $\sin\delta_0 = \tfrac12$, $\delta_0 = 30°$.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 285" width="483" role="img" aria-label="computed: two power-angle curves at 400 kilovolts, the tie of 40 ohms peaking at 4000 megawatts and the 400 kilometre line peaking at 1647 megawatts; a dashed line at 2000 megawatts cuts the tie's curve at 30 degrees (filled dot) and 150 degrees (open dot) and never reaches the line's curve"><line x1="60.0" y1="240.0" x2="396.0" y2="240.0" class="ink" stroke-width="1.4"/><line x1="60.0" y1="240.0" x2="60.0" y2="34.0" class="ink" stroke-width="1.4"/><path d="M60.0,240.0 L64.1,232.9 L68.2,225.7 L72.4,218.6 L76.5,211.6 L80.6,204.5 L84.8,197.6 L88.9,190.6 L93.0,183.8 L97.1,177.1 L101.2,170.4 L105.4,163.9 L109.5,157.5 L113.6,151.2 L117.8,145.0 L121.9,139.0 L126.0,133.1 L130.1,127.4 L134.2,121.9 L138.4,116.6 L142.5,111.4 L146.6,106.5 L150.8,101.7 L154.9,97.2 L159.0,92.9 L163.1,88.8 L167.2,85.0 L171.4,81.4 L175.5,78.0 L179.6,74.9 L183.8,72.0 L187.9,69.4 L192.0,67.1 L196.1,65.0 L200.2,63.2 L204.4,61.7 L208.5,60.4 L212.6,59.4 L216.8,58.7 L220.9,58.3 L225.0,58.2 L229.1,58.3 L233.2,58.7 L237.4,59.4 L241.5,60.4 L245.6,61.7 L249.7,63.2 L253.9,65.0 L258.0,67.1 L262.1,69.4 L266.2,72.0 L270.4,74.9 L274.5,78.0 L278.6,81.4 L282.8,85.0 L286.9,88.8 L291.0,92.9 L295.1,97.2 L299.2,101.7 L303.4,106.5 L307.5,111.4 L311.6,116.6 L315.8,121.9 L319.9,127.4 L324.0,133.1 L328.1,139.0 L332.2,145.0 L336.4,151.2 L340.5,157.5 L344.6,163.9 L348.8,170.4 L352.9,177.1 L357.0,183.8 L361.1,190.6 L365.2,197.6 L369.4,204.5 L373.5,211.6 L377.6,218.6 L381.8,225.7 L385.9,232.9 L390.0,240.0" fill="none" class="unit" stroke-width="2.8"/><path d="M60.0,240.0 L64.1,237.1 L68.2,234.1 L72.4,231.2 L76.5,228.3 L80.6,225.4 L84.8,222.5 L88.9,219.7 L93.0,216.9 L97.1,214.1 L101.2,211.3 L105.4,208.7 L109.5,206.0 L113.6,203.4 L117.8,200.9 L121.9,198.4 L126.0,196.0 L130.1,193.6 L134.2,191.4 L138.4,189.2 L142.5,187.1 L146.6,185.0 L150.8,183.1 L154.9,181.2 L159.0,179.4 L163.1,177.7 L167.2,176.2 L171.4,174.7 L175.5,173.3 L179.6,172.0 L183.8,170.8 L187.9,169.8 L192.0,168.8 L196.1,167.9 L200.2,167.2 L204.4,166.6 L208.5,166.0 L212.6,165.6 L216.8,165.4 L220.9,165.2 L225.0,165.1 L229.1,165.2 L233.2,165.4 L237.4,165.6 L241.5,166.0 L245.6,166.6 L249.7,167.2 L253.9,167.9 L258.0,168.8 L262.1,169.8 L266.2,170.8 L270.4,172.0 L274.5,173.3 L278.6,174.7 L282.8,176.2 L286.9,177.7 L291.0,179.4 L295.1,181.2 L299.2,183.1 L303.4,185.0 L307.5,187.1 L311.6,189.2 L315.8,191.4 L319.9,193.6 L324.0,196.0 L328.1,198.4 L332.2,200.9 L336.4,203.4 L340.5,206.0 L344.6,208.7 L348.8,211.3 L352.9,214.1 L357.0,216.9 L361.1,219.7 L365.2,222.5 L369.4,225.4 L373.5,228.3 L377.6,231.2 L381.8,234.1 L385.9,237.1 L390.0,240.0" fill="none" class="alt" stroke-width="2.4"/><line x1="60" y1="149.1" x2="390" y2="149.1" class="ink" stroke-width="1.2" stroke-dasharray="5 4"/><circle cx="115.0" cy="149.1" r="5" class="fill-unit"/><circle cx="335.0" cy="149.1" r="5" class="fill-ground unit" stroke-width="2"/><line x1="225.0" y1="240" x2="225.0" y2="58.2" class="rule" stroke-width="1.2"/><text x="119.0" y="169.1" font-size="13" class="fill-unit">30°</text><text x="335.0" y="169.1" font-size="13" class="fill-unit" text-anchor="middle">150°</text><text x="225.0" y="50.2" font-size="13" class="fill-unit" text-anchor="middle">tie, 40 Ω: 4000 MW</text><text x="225.0" y="157.1" font-size="13" class="alt halo" text-anchor="middle">400 km line: 1647 MW</text><text x="390" y="143.1" font-size="13" text-anchor="end" class="halo">2000 MW</text><line x1="60.0" y1="240.0" x2="60.0" y2="245.0" class="ink" stroke-width="1"/><text x="60.0" y="258.0" font-size="13" class="soft" text-anchor="middle">0</text><line x1="115.0" y1="240.0" x2="115.0" y2="245.0" class="ink" stroke-width="1"/><text x="115.0" y="258.0" font-size="13" class="soft" text-anchor="middle"></text><line x1="225.0" y1="240.0" x2="225.0" y2="245.0" class="ink" stroke-width="1"/><text x="225.0" y="258.0" font-size="13" class="soft" text-anchor="middle">90°</text><line x1="335.0" y1="240.0" x2="335.0" y2="245.0" class="ink" stroke-width="1"/><text x="335.0" y="258.0" font-size="13" class="soft" text-anchor="middle"></text><line x1="390.0" y1="240.0" x2="390.0" y2="245.0" class="ink" stroke-width="1"/><text x="390.0" y="258.0" font-size="13" class="soft" text-anchor="middle">180°</text><line x1="55.0" y1="240.0" x2="60.0" y2="240.0" class="ink" stroke-width="1"/><text x="52.0" y="244.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="55.0" y1="149.1" x2="60.0" y2="149.1" class="ink" stroke-width="1"/><text x="52.0" y="153.1" font-size="13" class="soft" text-anchor="end">2000</text><line x1="55.0" y1="58.2" x2="60.0" y2="58.2" class="ink" stroke-width="1"/><text x="52.0" y="62.2" font-size="13" class="soft" text-anchor="end">4000</text><text x="66" y="28" font-size="14">P (MW)</text><text x="390" y="274" font-size="14" text-anchor="end">δ</text></svg>
      <p class="cap">Computed, at 400 kV. The same 2000 MW is half the tie's limit and beyond the 400 km line's: a demand above the curve has no operating point.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Why "static".</b> The name is for the limit found by asking only where an operating point exists, with no dynamics. Slow
    increases of transfer move the operating point up the curve until it reaches the top; there, the two crossings merge and
    vanish. That is MR 02's saddle-node bifurcation, met again in section 4 (<i>MR 02's pendulum with a constant torque</i>).</p>
    <p><b>The positive slope, physically.</b> Suppose the receiving side is a stiff grid and the sending side's machine is pushed slightly
    ahead, $\delta$ growing. On the rising side, it then delivers more power than its turbine supplies and is braked back; on
    the falling side it delivers less, is accelerated further, and runs away. Section 4 makes this precise with the swing
    equation.</p>
    <p><b>Numbers.</b> $(4\times10^5)^2/40 = 4\times10^9$ W; $\arcsin(2000/4000) = 30°$. The 400 km line's 1647 MW is derived on the next two
    slides.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · two buses</p>
  <h2>A line's reactance, from the field of a wire</h2>
  <div class="cols">
    <div>
      <p class="small">Three long conductors of radius $r$ at the corners of an equilateral triangle of side $D$, carrying balanced currents: $i_a + i_b + i_c = 0$. MR 23's long wire gives $B = \mu_0 i/2\pi\rho$, so the flux per metre between radii $\rho_1$ and $\rho_2$ is $(\mu_0i/2\pi)\ln(\rho_2/\rho_1)$.</p>
      <div class="box thm"><span class="label">per-phase series inductance</span>
        $$L' = \frac{\mu_0}{2\pi}\ln\frac{D}{r}$$
        <p class="small">per metre of line, per phase. <span class="muted">Units: $\mathrm{H/m}$ ✓.</span> It is <b>half</b> the two-wire loop's $(\mu_0/\pi)\ln(D/r)$.</p>
      </div>
      <p class="small">Proof in the figure: the currents sum to zero, so the far radius $R$ drops out.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 300" width="483" role="img" aria-label="cross-section of a three-phase line: three conductors a, b, c at the corners of an equilateral triangle of side D; a strip running from the surface of conductor a out to a large radius R collects the flux that links conductor a; below, the flux linkage written out"><defs><marker id="m13-tw-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs><path d="M140.0,190.0 L320.0,190.0 L230.0,34.1 Z" fill="none" class="rule" stroke-width="1.4" stroke-dasharray="4 4"/><circle cx="140.0" cy="190.0" r="15" class="fill-soft ink" stroke-width="1.8"/><text x="140.0" y="195.0" font-size="15" text-anchor="middle" class="fill-unit">a</text><circle cx="320.0" cy="190.0" r="15" class="fill-soft ink" stroke-width="1.8"/><text x="320.0" y="195.0" font-size="15" text-anchor="middle" class="alt">b</text><circle cx="230.0" cy="34.1" r="15" class="fill-soft ink" stroke-width="1.8"/><text x="230.0" y="39.1" font-size="15" text-anchor="middle" class="fill-ink">c</text><rect x="15.0" y="187.0" width="110" height="6" class="fill-unit" opacity=".35"/><line x1="125.0" y1="190.0" x2="12.0" y2="190.0" class="unit" stroke-width="2" marker-end="url(#m13-tw-k)"/><text x="70.0" y="178.0" font-size="14" class="fill-unit" text-anchor="middle">strip: r to R</text><path d="M140.0,216.0 H320.0 M140.0,210.0 v12 M320.0,210.0 v12" class="ink" stroke-width="1.2"/><text x="230" y="234.0" font-size="14" text-anchor="middle">D</text><text x="287.0" y="112.1" font-size="14">D</text><text x="173.0" y="112.1" font-size="14" text-anchor="end">D</text><text x="200" y="262" font-size="14" text-anchor="middle">λ<tspan dy="3" font-size="75%">a</tspan><tspan dy="-3"> = (μ₀/2π)[i</tspan><tspan dy="3" font-size="75%">a</tspan><tspan dy="-3"> ln(R/r) + (i</tspan><tspan dy="3" font-size="75%">b</tspan><tspan dy="-3"> + i</tspan><tspan dy="3" font-size="75%">c</tspan><tspan dy="-3">) ln(R/D)]</tspan></text><text x="200" y="286" font-size="14" text-anchor="middle" class="fill-unit">= (μ₀/2π) i<tspan dy="3" font-size="75%">a</tspan><tspan dy="-3"> ln(D/r),  since i</tspan><tspan dy="3" font-size="75%">b</tspan><tspan dy="-3"> + i</tspan><tspan dy="3" font-size="75%">c</tspan><tspan dy="-3"> = −i</tspan><tspan dy="3" font-size="75%">a</tspan></text></svg>
      <p class="cap">The flux linking conductor $a$, per metre: collected on a strip from its surface out to a distant radius $R$. Each other conductor contributes from distance $D$ outwards.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>Count the flux, per metre of line, through a strip in the plane of the figure running from the surface of conductor $a$ (radius $r$)
    out to a distance $R \gg D$, where the return path is taken to close. Conductor $a$'s own field, $\mu_0i_a/2\pi\rho$ (MR 23, <i>A long
    straight wire</i>), contributes $(\mu_0i_a/2\pi)\ln(R/r)$. Conductor $b$'s field crosses the strip at distances from $b$ running from about $D$
    to about $R$, contributing $(\mu_0i_b/2\pi)\ln(R/D)$ — exactly for a strip pointing directly away from $b$, and up to terms that vanish as
    $R \to \infty$ otherwise, since the flux of a line current through a strip depends only on the distances from the current to the strip's
    two ends. The same for $c$. Summing, with $i_b + i_c = -i_a$:</p>
    <p>$$\lambda_a = \frac{\mu_0}{2\pi}\Big[i_a\ln\frac Rr + (i_b + i_c)\ln\frac RD\Big] = \frac{\mu_0}{2\pi}\,i_a\Big[\ln\frac Rr - \ln\frac RD\Big] = \frac{\mu_0}{2\pi}\,i_a\ln\frac Dr .$$</p>
    <p>$R$ has gone, which is why the far return path does not matter: balanced currents return through the other two phases. $L' = \lambda_a/i_a$.
    For a two-wire loop (unit 08's line, unit 07's single-phase estimate) the same count gives $(\mu_0/\pi)\ln(D/r)$ for the loop, twice this:
    a loop's inductance counts the flux linked by both wires, a phase's only its own.</p>
    <p><b>What is neglected.</b> (1) The flux <i>inside</i> each conductor. For a uniform current in a round wire of radius $a$, MR 23's
    Ampère gives $B = \mu_0i\rho/2\pi a^2$ inside, with energy $\int B^2/2\mu_0\,\mathrm dA = \mu_0i^2/16\pi$ per metre, which is $\tfrac12L_{\text{int}}i^2$
    with $L_{\text{int}} = \mu_0/8\pi$. For a bundle of $N$ subconductors this adds $\mu_0/(8\pi N)$, the same as replacing $\ln(D/r_{\text{eq}})$ by
    $\ln(D/r_{\text{eq}}) + 1/(4N)$: for $N = 4$, $3.865 + 0.0625$, raising $L'$ by 1.6%. Not used here. (2) A real line is seldom
    equilateral; the textbooks' remedy, transposing the phases along the route, is not used here. (3) The bundle: unit 07's equivalent radius $r_{\text{eq}}$ replaces $r$, by the same geometric-mean argument unit 07 made for the
    potential, now made for the flux.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · two buses</p>
  <h2>The 400 km line: 97 Ω, and 1647 MW</h2>
  <div class="cols">
    <div>
      <p class="small"><span class="ref" data-ref="line400">Unit 07's geometry</span>: $D = 10$ m, $r_{\text{eq}} = 0.2097$ m, so $\ln(D/r_{\text{eq}}) = 3.865$ and</p>
      $$L' = 2\times10^{-7}\times3.865 = 0.773\ \mathrm{mH/km}.$$
      <p class="small">At 50 Hz, $X' = \omega L' = 0.243\ \Omega$/km; over 400 km, $X = 97.1\ \Omega$, and</p>
      $$P_{\max} = \frac{(400\ \mathrm{kV})^2}{97.1\ \Omega} = 1647\ \mathrm{MW}.$$
      <p class="small">$P_{\max} \propto 1/l$: the longer the line, the less it can carry. 2000 MW needs a line of at most 329.5 km.</p>
      <div class="box warn"><span class="label">for those who took unit 08</span>
        <p class="small">Its loop $L' = 1.55$ mH/km is twice this; its "Unit 13 keeps its series reactance" is this slide. Nothing here depends on unit 08: the line is treated as a lumped reactance.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 285" width="483" role="img" aria-label="computed: the static transfer limit of unit 07's line geometry at 400 kilovolts against line length, a hyperbola falling through 1647 megawatts at 400 kilometres; it crosses 2000 megawatts at 329 kilometres"><line x1="60.0" y1="240.0" x2="396.0" y2="240.0" class="ink" stroke-width="1.4"/><line x1="60.0" y1="240.0" x2="60.0" y2="34.0" class="ink" stroke-width="1.4"/><path d="M104.1,34.7 L107.7,50.1 L111.3,63.3 L114.9,74.8 L118.4,84.9 L122.0,93.9 L125.6,101.8 L129.2,109.0 L132.7,115.4 L136.3,121.3 L139.9,126.6 L143.4,131.4 L147.0,135.9 L150.6,140.0 L154.2,143.8 L157.7,147.3 L161.3,150.6 L164.9,153.6 L168.5,156.5 L172.0,159.1 L175.6,161.6 L179.2,164.0 L182.7,166.2 L186.3,168.3 L189.9,170.3 L193.5,172.1 L197.0,173.9 L200.6,175.6 L204.2,177.2 L207.8,178.7 L211.3,180.1 L214.9,181.5 L218.5,182.8 L222.1,184.1 L225.6,185.3 L229.2,186.5 L232.8,187.6 L236.3,188.6 L239.9,189.6 L243.5,190.6 L247.1,191.6 L250.6,192.5 L254.2,193.4 L257.8,194.2 L261.4,195.0 L264.9,195.8 L268.5,196.5 L272.1,197.3 L275.7,198.0 L279.2,198.7 L282.8,199.3 L286.4,200.0 L289.9,200.6 L293.5,201.2 L297.1,201.8 L300.7,202.4 L304.2,202.9 L307.8,203.4 L311.4,204.0 L315.0,204.5 L318.5,205.0 L322.1,205.4 L325.7,205.9 L329.3,206.4 L332.8,206.8 L336.4,207.2 L340.0,207.6 L343.5,208.0 L347.1,208.4 L350.7,208.8 L354.3,209.2 L357.8,209.6 L361.4,209.9 L365.0,210.3 L368.6,210.6 L372.1,211.0 L375.7,211.3 L379.3,211.6 L382.9,211.9 L386.4,212.2 L390.0,212.5" fill="none" class="unit" stroke-width="2.8"/><line x1="60" y1="173.3" x2="390" y2="173.3" class="ink" stroke-width="1.2" stroke-dasharray="5 4"/><circle cx="225.0" cy="185.1" r="5" class="fill-unit"/><text x="233.0" y="205.1" font-size="13" class="fill-unit">400 km: 1647 MW</text><circle cx="195.9" cy="173.3" r="4" class="fill-ground ink" stroke-width="1.6"/><text x="203.9" y="165.3" font-size="13">329 km</text><text x="390" y="189.3" font-size="13" text-anchor="end">2000 MW</text><line x1="60.0" y1="240.0" x2="60.0" y2="245.0" class="ink" stroke-width="1"/><text x="60.0" y="258.0" font-size="13" class="soft" text-anchor="middle">0</text><line x1="142.5" y1="240.0" x2="142.5" y2="245.0" class="ink" stroke-width="1"/><text x="142.5" y="258.0" font-size="13" class="soft" text-anchor="middle">200</text><line x1="225.0" y1="240.0" x2="225.0" y2="245.0" class="ink" stroke-width="1"/><text x="225.0" y="258.0" font-size="13" class="soft" text-anchor="middle">400</text><line x1="307.5" y1="240.0" x2="307.5" y2="245.0" class="ink" stroke-width="1"/><text x="307.5" y="258.0" font-size="13" class="soft" text-anchor="middle">600</text><line x1="390.0" y1="240.0" x2="390.0" y2="245.0" class="ink" stroke-width="1"/><text x="390.0" y="258.0" font-size="13" class="soft" text-anchor="middle">800</text><line x1="55.0" y1="240.0" x2="60.0" y2="240.0" class="ink" stroke-width="1"/><text x="52.0" y="244.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="55.0" y1="173.3" x2="60.0" y2="173.3" class="ink" stroke-width="1"/><text x="52.0" y="177.3" font-size="13" class="soft" text-anchor="end">2000</text><line x1="55.0" y1="106.7" x2="60.0" y2="106.7" class="ink" stroke-width="1"/><text x="52.0" y="110.7" font-size="13" class="soft" text-anchor="end">4000</text><line x1="55.0" y1="40.0" x2="60.0" y2="40.0" class="ink" stroke-width="1"/><text x="52.0" y="44.0" font-size="13" class="soft" text-anchor="end">6000</text><text x="66" y="28" font-size="14">P<tspan dy="3" font-size="75%">max</tspan><tspan dy="-3"> (MW)</tspan></text><text x="390" y="274" font-size="14" text-anchor="end">length (km)</text><text x="291.0" y="86.7" font-size="13" class="soft" text-anchor="middle">P<tspan dy="3" font-size="75%">max</tspan><tspan dy="-3"> = V²/(X′l), V = 400 kV</tspan></text></svg>
      <p class="cap">Computed: the static limit of unit 07's line at 400 kV against its length, lossless, as a single series reactance.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The arithmetic.</b> $\ln(10/0.2097) = \ln47.69 = 3.8647$. $L' = 7.729\times10^{-7}$ H/m $= 0.7729$ mH/km. $X' = 2\pi\times50\times7.729\times10^{-4} = 0.24282\ \Omega$/km;
    $\times400 = 97.13\ \Omega$. $P_{\max} = 1.6\times10^{11}/97.13 = 1.6473\times10^9$ W. Length for 2000 MW: $1.6\times10^{11}/(2\times10^9\times0.24282) = 329.5$ km.</p>
    <p><b>What the lumped reactance leaves out.</b> A 400 km line also has capacitance, and it is a fifteenth of a wavelength long at 50 Hz;
    a learner who took unit 08 saw both. Including them changes $X$ by a few per cent and adds reactive power the line makes itself.
    Both are neglected here, and the
    number is used only for orders of magnitude; Bergen and Vittal's ch. 4, "Transmission-Line Modeling", is the reading for the fuller models. Unit 07 promised that long lines' "reactance limits the power they can carry (unit 13)":
    this is that limit. Unit 08's other pointer — that this unit treats a grid's lines by their reactance, in three phases — and
    unit 09's, that a 400 km line at 50 Hz is treated here as a series reactance, are this slide and the last.</p>
    <p><b>Margin.</b> A line run near $\delta = 90°$ would have no margin left for a disturbance (section 5 makes that precise). How far below
    it lines are run, and how a long line can be made to carry more — series capacitance cancels part of $X$, since a capacitor's reactance
    is negative — is engineering beyond this unit; Kundur's chapter "AC Transmission"
    is the reading.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · two buses</p>
  <h2>Reactive power stays near where it is used</h2>
  <div class="cols">
    <div>
      <p class="small">From $Q_1 \approx V_1(V_1 - V_2)/X$: sending $Q$ across $X$ costs a voltage difference</p>
      $$\Delta V \approx \frac{QX}{V}.$$
      <p class="small"><span class="muted">Units: $\mathrm{var\cdot\Omega/V} = \mathrm V$ ✓ (line-to-line voltages with three-phase $Q$, as for $P$).</span></p>
      <p class="small">On <span class="ref" data-ref="line400">the 400 km line</span>, <b>200 Mvar</b> needs $\Delta V = 200\times10^6\times97.1/400\times10^3 = $ <b>48.6 kV</b>, 12% of the voltage. <b>200 MW</b> needs only $\delta \approx PX/V^2 = 6.96°$, with no voltage difference at all.</p>
      <p class="small">Voltages must stay within a few per cent everywhere, so $Q$ cannot travel far and $P$ can. That is why <b>capacitor banks</b> (unit 06) and generators' field control (branch 12) supply $Q$ locally.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 450 200" width="450" role="img" aria-label="two phasor diagrams to scale for the 400 kilometre line: left, sending 200 megavar needs the receiving voltage 48.6 kilovolts below the sending 400, with no angle; right, sending 200 megawatts needs an angle of 6.96 degrees with both voltages at 400 kilovolts"><defs><marker id="m13-ql-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker><marker id="m13-ql-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker><marker id="m13-ql-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker><marker id="m13-ql-w" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-warn"/></marker></defs><line x1="20" y1="120" x2="200.0" y2="120" class="unit" stroke-width="2.6" marker-end="url(#m13-ql-u)"/><line x1="20" y1="136" x2="178.2" y2="136" class="ink" stroke-width="2.6" marker-end="url(#m13-ql-k)"/><path d="M178.2,154 H200.0 M178.2,148 V160 M200.0,148 V160" class="warn" stroke-width="1.6"/><text x="188.8" y="176" font-size="13" class="fill-warn" text-anchor="middle">48.6 kV</text><text x="20" y="108" font-size="13" class="fill-unit">V₁ = 400 kV</text><text x="20" y="154" font-size="13">V₂</text><text x="20" y="40" font-size="14">200 Mvar, δ = 0</text><line x1="250" y1="150" x2="430.0" y2="150" class="ink" stroke-width="2.6" marker-end="url(#m13-ql-k)"/><line x1="250" y1="150" x2="428.7" y2="128.2" class="unit" stroke-width="2.6" marker-end="url(#m13-ql-u)"/><path d="M370,150 A120,120 0 0 0 369.1,135.5" fill="none" class="alt" stroke-width="1.6"/><text x="376" y="148" font-size="13" class="alt">6.96°</text><text x="250" y="120" font-size="13" class="fill-unit">V₁ = 400 kV</text><text x="250" y="170" font-size="13">V₂ = 400 kV</text><text x="250" y="40" font-size="14">200 MW, V₁ = V₂</text></svg>
      <p class="cap">Both to scale. The same line, two jobs: reactive power must be pushed by a difference in length, real power by a difference in angle.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The arithmetic.</b> $2\times10^8\times97.13/4\times10^5 = 48\,565$ V. As a fraction of 400 kV, 12.1%. For $P$: $\delta \approx 2\times10^8\times97.13/(4\times10^5)^2 =
    0.1214$ rad $= 6.96°$.</p>
    <p><b>Exact, at $\delta = 0$.</b> With $\delta = 0$ the formula $Q_1 = V_1(V_1 - V_2)/X$ is exact, not approximate: $V_2 = 400 - 48.6 = 351.4$ kV. The
    receiving end then gets $Q_2 = (V_1V_2 - V_2^2)/X = 175.7$ Mvar; the other 24.3 Mvar is the line's own $|I|^2X$ — an eighth of what
    was sent, lost to moving it. Over a long line reactive power is both expensive in voltage and partly consumed on the way.</p>
    <p><b>Voltage limits.</b> How narrow the permitted band is depends on the network and the country; this deck states no figure for it.
    The argument needs only that a 12% difference between neighbouring buses is far outside what is wanted.</p>
    <p><b>The sources of $Q$.</b> Capacitor banks were unit 06's remedy at the workshop. A synchronous generator's reactive output is set
    by its field current — branch 12 derives it; here it is only named. Section 1's <span class="ref" data-ref="tie">tie</span> shows the other side: at
    2000 MW it absorbs 1072 Mvar, which the two ends must supply.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · two buses</p>
  <h2>The nose: where voltage collapses</h2>
  <div class="cols">
    <div>
      <p class="small">A stiff source $\mathcal E$ feeds a load at power factor 1 through a lossless $X$. With the load's voltage $V$ as reference, $I = P/V$ is real and $\mathcal E e^{i\delta} = V + iXP/V$, so</p>
      $$V^4 - \mathcal E^2V^2 + X^2P^2 = 0,$$
      $$V^2 = \tfrac{\mathcal E^2}{2} \pm \sqrt{\tfrac{\mathcal E^4}{4} - X^2P^2}.$$
      <p class="small">Two voltages for each $P$, meeting at $P = \mathcal E^2/2X$, $V = \mathcal E/\sqrt2$: the <span class="term">nose curve</span>. Beyond it no voltage exists. The upper branch is where a grid runs; the nose is <b>voltage collapse</b>.</p>
      <p class="small">Its subject is <span class="term">voltage stability</span> (Kundur, the chapter "Voltage Stability"). This unit stops here.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 285" width="483" role="img" aria-label="computed nose curve: receiving voltage against delivered power for a unity power factor load fed through a lossless reactance from a stiff source; the upper solid branch falls from 1 at no load, the lower dashed branch rises from zero, and they meet at the nose, power one half and voltage 0.707; at power 0.4 the two branches give 0.894 and 0.447"><line x1="60.0" y1="240.0" x2="396.0" y2="240.0" class="ink" stroke-width="1.4"/><line x1="60.0" y1="240.0" x2="60.0" y2="34.0" class="ink" stroke-width="1.4"/><path d="M60.0,58.2 L114.0,59.1 L135.9,60.0 L152.4,60.8 L166.0,61.7 L177.8,62.6 L188.3,63.5 L197.7,64.4 L206.3,65.3 L214.1,66.2 L221.5,67.1 L228.3,67.9 L234.6,68.8 L240.6,69.7 L246.2,70.6 L251.5,71.5 L256.4,72.4 L261.2,73.3 L265.6,74.2 L269.9,75.0 L273.9,75.9 L277.7,76.8 L281.3,77.7 L284.8,78.6 L288.1,79.5 L291.2,80.4 L294.1,81.3 L296.9,82.1 L299.6,83.0 L302.2,83.9 L304.6,84.8 L306.9,85.7 L309.1,86.6 L311.1,87.5 L313.1,88.4 L314.9,89.2 L316.7,90.1 L318.3,91.0 L319.9,91.9 L321.4,92.8 L322.7,93.7 L324.0,94.6 L325.2,95.5 L326.4,96.3 L327.4,97.2 L328.4,98.1 L329.3,99.0 L330.1,99.9 L330.9,100.8 L331.6,101.7 L332.2,102.6 L332.7,103.4 L333.2,104.3 L333.6,105.2 L334.0,106.1 L334.3,107.0 L334.6,107.9 L334.8,108.8 L334.9,109.7 L335.0,110.5 L335.0,111.4" fill="none" class="unit" stroke-width="2.8"/><path d="M335.0,111.4 L334.9,113.4 L334.5,115.4 L333.9,117.4 L333.0,119.4 L331.9,121.4 L330.6,123.4 L329.2,125.4 L327.5,127.4 L325.6,129.4 L323.5,131.3 L321.3,133.3 L318.9,135.3 L316.3,137.3 L313.6,139.3 L310.7,141.3 L307.7,143.3 L304.6,145.3 L301.3,147.3 L297.8,149.3 L294.3,151.3 L290.6,153.3 L286.8,155.2 L282.9,157.2 L278.9,159.2 L274.8,161.2 L270.6,163.2 L266.2,165.2 L261.8,167.2 L257.3,169.2 L252.7,171.2 L248.0,173.2 L243.3,175.2 L238.4,177.1 L233.5,179.1 L228.5,181.1 L223.4,183.1 L218.3,185.1 L213.1,187.1 L207.8,189.1 L202.5,191.1 L197.1,193.1 L191.7,195.1 L186.2,197.1 L180.7,199.0 L175.1,201.0 L169.5,203.0 L163.8,205.0 L158.1,207.0 L152.4,209.0 L146.6,211.0 L140.8,213.0 L135.0,215.0 L129.1,217.0 L123.2,219.0 L117.3,221.0 L111.4,222.9 L105.4,224.9 L99.4,226.9 L93.5,228.9 L87.5,230.9" fill="none" class="unit" stroke-width="2.4" stroke-dasharray="7 5"/><circle cx="335.0" cy="111.4" r="5" class="fill-warn"/><text x="325.0" y="115.5" font-size="13" class="fill-warn" text-anchor="end">nose: P = ℰ²/2X, V = ℰ/√2</text><circle cx="280.0" cy="77.4" r="4" class="fill-unit"/><circle cx="280.0" cy="158.7" r="4" class="fill-ground unit" stroke-width="1.6"/><text x="286.0" y="67.4" font-size="13" class="fill-unit">operating: 0.894</text><text x="288.0" y="170.7" font-size="13" class="soft">0.447</text><line x1="60.0" y1="240.0" x2="60.0" y2="245.0" class="ink" stroke-width="1"/><text x="60.0" y="258.0" font-size="13" class="soft" text-anchor="middle">0</text><line x1="170.0" y1="240.0" x2="170.0" y2="245.0" class="ink" stroke-width="1"/><text x="170.0" y="258.0" font-size="13" class="soft" text-anchor="middle">0.2</text><line x1="280.0" y1="240.0" x2="280.0" y2="245.0" class="ink" stroke-width="1"/><text x="280.0" y="258.0" font-size="13" class="soft" text-anchor="middle">0.4</text><line x1="335.0" y1="240.0" x2="335.0" y2="245.0" class="ink" stroke-width="1"/><text x="335.0" y="258.0" font-size="13" class="soft" text-anchor="middle">0.5</text><line x1="55.0" y1="240.0" x2="60.0" y2="240.0" class="ink" stroke-width="1"/><text x="52.0" y="244.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="55.0" y1="149.1" x2="60.0" y2="149.1" class="ink" stroke-width="1"/><text x="52.0" y="153.1" font-size="13" class="soft" text-anchor="end">0.5</text><line x1="55.0" y1="111.5" x2="60.0" y2="111.5" class="ink" stroke-width="1"/><text x="52.0" y="115.5" font-size="13" class="soft" text-anchor="end">0.707</text><line x1="55.0" y1="58.2" x2="60.0" y2="58.2" class="ink" stroke-width="1"/><text x="52.0" y="62.2" font-size="13" class="soft" text-anchor="end">1</text><text x="66" y="28" font-size="14">V/ℰ</text><text x="390" y="274" font-size="14" text-anchor="end">P · X/ℰ²</text></svg>
      <p class="cap">Computed, in units of $\mathcal E$ and $\mathcal E^2/X$. At $P = 0.4$ the load may sit at $0.894\,\mathcal E$ or $0.447\,\mathcal E$; only the first is the grid's.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>Take the load's voltage $V$ real and positive. At power factor 1 the current is in phase: $I = P/V$. The source is $\mathcal Ee^{i\delta} = V + iXI = V + iXP/V$,
    so $\mathcal E^2 = V^2 + X^2P^2/V^2$, i.e. $V^4 - \mathcal E^2V^2 + X^2P^2 = 0$, a quadratic in $V^2$. Real roots need $\mathcal E^4/4 \ge X^2P^2$, so
    $P \le \mathcal E^2/2X$, with equality at $V^2 = \mathcal E^2/2$. At the nose $\tan\delta = XP/V^2 = 1$: $\delta = 45°$, and $P = \mathcal EV\sin\delta/X$ checks:
    $\mathcal E(\mathcal E/\sqrt2)(1/\sqrt2)/X = \mathcal E^2/2X$ ✓. The limit is half the two-bus $P_{\max}$ because the load's voltage is not held up.</p>
    <p><b>Numbers.</b> With $\mathcal E = X = 1$ and $P = 0.4$: $V^2 = 0.5 \pm 0.3$, $V = 0.894$ or $0.447$.</p>
    <p><b>Why the upper branch.</b> On it, a load that draws more current (lower resistance $V^2/P$) receives more power. On the lower branch, it
    receives less: it is the far side of unit 04's maximum-power theorem, past the match. What happens dynamically there depends on how
    loads respond to their voltage — the subject the slide names. Kundur's chapter "Voltage Stability" is the reading.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · two buses</p>
  <h2>A transformer is a reactance too</h2>
  <div class="cols">
    <div>
      <p class="small">In per unit a transformer is its series impedance, mostly leakage reactance (unit 07). In a power-flow model it is <b>a series reactance like a line's</b>, and a chain of generator, transformers and lines becomes reactances in series.</p>
      <div class="box ex"><span class="label">the 4%, as a fault</span>
        <p class="small">Unit 07's street transformer: $x = 0.04$ pu on 400 kVA. Short its output with the 20 kV side held at 1 pu: $i = 1/0.04 = $ <b>25 times rated</b> — 25 kA at 400 V, as unit 07 found in amperes.</p>
      </div>
      <p class="small">Computing such currents through a whole grid is <b>fault calculation</b>, the main use of transformer reactance; protection is built on it. Neither is pursued here: in this unit, faults are given, and only their effect on stability is followed.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 260" width="483" role="img" aria-label="a per-unit chain: a generator, a step-up transformer drawn as two circles, a line, a step-down transformer, and a load bus; below, the same chain as three reactances in series between the generator's EMF and the load bus, every transformer ratio gone">
        <g class="ink" stroke-width="2" fill="none">
          <circle cx="40" cy="70" r="18" class="fill-ground"/><path d="M30,70 q5,-9 10,0 t10,0"/>
          <path d="M58,70 H88"/><circle cx="100" cy="70" r="13" class="fill-ground"/><circle cx="118" cy="70" r="13" class="fill-ground" fill-opacity="0.6"/>
          <path d="M131,70 H170"/><path d="M250,70 H289"/><circle cx="302" cy="70" r="13" class="fill-ground"/><circle cx="320" cy="70" r="13" class="fill-ground" fill-opacity="0.6"/>
          <path d="M333,70 H380"/>
        </g>
        <path d="M170,70 a6.67,6.67 0 0 1 13.33,0 a6.67,6.67 0 0 1 13.33,0 a6.67,6.67 0 0 1 13.33,0 a6.67,6.67 0 0 1 13.33,0 a6.67,6.67 0 0 1 13.33,0 a6.67,6.67 0 0 1 13.33,0" fill="none" class="unit" stroke-width="2.2"/>
        <line x1="380" y1="45" x2="380" y2="95" class="ink" stroke-width="5"/>
        <g font-size="11" text-anchor="middle" class="soft"><text x="40" y="104">generator</text><text x="109" y="104">step-up</text><text x="210" y="104">line</text><text x="311" y="104">step-down</text><text x="380" y="114">load bus</text></g>
        <line x1="20" y1="132" x2="400" y2="132" class="rule" stroke-width="1"/>
        <text x="210" y="154" font-size="12" text-anchor="middle" class="soft">per unit: ratios gone, reactances add</text>
        <circle cx="40" cy="210" r="18" class="fill-ground ink" stroke-width="2"/><path d="M30,210 q5,-9 10,0 t10,0" fill="none" class="ink" stroke-width="2"/>
        <path d="M58,210 H80 M150,210 H170 M240,210 H260 M330,210 H380" class="ink" stroke-width="2"/>
        <path d="M80,210 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0" fill="none" class="alt" stroke-width="2.2"/>
        <path d="M170,210 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0" fill="none" class="unit" stroke-width="2.2"/>
        <path d="M260,210 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0 a5.83,5.83 0 0 1 11.67,0" fill="none" class="alt" stroke-width="2.2"/>
        <line x1="380" y1="185" x2="380" y2="235" class="ink" stroke-width="5"/>
        <g font-size="12" text-anchor="middle"><text x="115" y="190" class="alt">x<tspan dy="3" font-size="75%">T1</tspan></text><text x="205" y="190" class="fill-unit">x<tspan dy="3" font-size="75%">line</tspan></text><text x="295" y="190" class="alt">x<tspan dy="3" font-size="75%">T2</tspan></text></g>
        <text x="40" y="250" font-size="11" text-anchor="middle" class="soft">ℰ</text>
      </svg>
      <p class="cap">A path from a generator to a load: two transformers and a line. In per unit on one base it is three reactances in series, $x_{T1} + x_{\text{line}} + x_{T2}$, and $P_{\max}$ uses their sum.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Unit 07, landed.</b> Unit 07 said that the 4% holds a short circuit to 25 times rated, and that "unit 13 uses transformer
    reactance in power-flow and fault calculations". In power flow, a transformer is a branch of the network with series admittance
    $1/(ix_T)$ in per unit, exactly like a line, which is why section 2 can treat every branch alike. For stability, a transformer's
    reactance adds to the line's in $P_{\max}$: a generator's step-up transformer is part of what separates its EMF from the grid.</p>
    <p><b>The fault current, in per unit.</b> The supply side held at $v = 1$ (a network much stronger than the transformer, as unit 07
    assumed) and the output shorted: $i = v/x = 25$. On the 400 V side the base current of a 400 kVA single-phase model is 1000 A (unit 07),
    so 25 kA.</p>
    <p><b>What is not done.</b> Unbalanced faults need unit 11's symmetrical components and sequence networks; Bergen and Vittal, ch. 12,
    "Unbalanced System Operation", and ch. 13, "System Protection", are the reading. Relays and circuit breakers are named here only:
    a relay detects a fault, a breaker opens the circuit, and the time they take — the clearing time — is the number section 5 asks
    for.</p>
    <p><b>Tap-changing and phase-shifting transformers</b>, whose ratio is not the base ratio, give per-unit models with an extra ideal
    transformer left in. Not used here.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 2</p>
  <h2>Many buses</h2>
  <p>A grid is a graph. Its admittance matrix is unit 04's Laplacian with complex weights, and the power-flow equations are unit 06's conservation of complex power, written once at every bus.</p>
</section>

<section>
  <p class="eyebrow">13 · many buses</p>
  <h2>The bus admittance matrix is unit 04's Laplacian</h2>
  <div class="cols">
    <div>
      <p class="small">A grid of $n$ <span class="term">bus</span>es and $m$ branches (lines and transformers), incidence matrix $A$ (unit 03), branch admittances $y_e$. Injected currents $I$ and bus voltages $\bar V$ obey $I = Y_{\text{bus}}\bar V$ with</p>
      <div class="box def"><span class="label">the <span class="term">bus admittance matrix</span></span>
        $$Y_{\text{bus}} = A\,\operatorname{diag}(y_e)\,A^{\mathsf T}.$$
      </div>
      <div class="box thm"><span class="label">lossless lines, no shunts</span>
        <p class="small">With $y_e = 1/(iX_e)$: $Y_{\text{bus}} = -iB$, where $B = A\operatorname{diag}(1/X_e)A^{\mathsf T}$ is a real weighted Laplacian — symmetric, positive semi-definite, rows summing to zero, kernel the constants.</p>
      </div>
      <div class="box proof"><span class="label">proof</span>
        <p class="small">$\operatorname{diag}(1/(iX_e)) = -i\operatorname{diag}(1/X_e)$ and the weights $1/X_e$ are positive: unit 04's theorem, word for word. $\square$</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 320" width="460" role="img" aria-label="the three-bus example as a graph: bus 1 at the top left, bus 2 at the top right, bus 3 at the bottom; lines of reactance 0.1 between 1 and 2, 0.2 between 1 and 3, 0.25 between 2 and 3; below, its matrix B with diagonal 15, 14, 9 and off-diagonal entries minus 10, minus 5, minus 4">
        <g class="ink" stroke-width="2.2">
          <line x1="80" y1="50" x2="320" y2="50"/><line x1="80" y1="50" x2="200" y2="180"/><line x1="320" y1="50" x2="200" y2="180"/>
        </g>
        <g class="fill-ground ink" stroke-width="2.2"><circle cx="80" cy="50" r="17"/><circle cx="320" cy="50" r="17"/><circle cx="200" cy="180" r="17"/></g>
        <g font-size="14" text-anchor="middle"><text x="80" y="55">1</text><text x="320" y="55">2</text><text x="200" y="185">3</text></g>
        <g font-size="12" class="fill-unit"><text x="200" y="40" text-anchor="middle">X₁₂ = 0.1</text><text x="110" y="128" text-anchor="end">X₁₃ = 0.2</text><text x="290" y="128">X₂₃ = 0.25</text></g>
        <g font-size="11" class="soft"><text x="200" y="66" text-anchor="middle">b = 10</text><text x="146" y="110">5</text><text x="250" y="110" text-anchor="end">4</text></g>
        <text x="200" y="232" font-size="12" text-anchor="middle" class="soft">B = A diag(1/X) Aᵀ, rows 1, 2, 3:</text>
        <g font-size="14" text-anchor="end" class="mono">
          <text x="160" y="258">15</text><text x="215" y="258">−10</text><text x="270" y="258">−5</text>
          <text x="160" y="280">−10</text><text x="215" y="280">14</text><text x="270" y="280">−4</text>
          <text x="160" y="302">−5</text><text x="215" y="302">−4</text><text x="270" y="302">9</text>
        </g>
        <path d="M125,242 h-6 v66 h6 M285,242 h6 v66 h-6" fill="none" class="ink" stroke-width="1.4"/>
      </svg>
      <p class="cap"><span class="ref" data-ref="threebus">The three-bus example</span> (per unit). Weights are $b_e = 1/X_e$, the size of each line's susceptance $-1/X_e$ (notes); every row of $B$ sums to zero, and $Y_{\text{bus}} = -iB$.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p><b>$I = Y_{\text{bus}}\bar V$.</b> Branch voltages are $A^{\mathsf T}\bar V$ (unit 03's voltage law, with phasors); branch currents are $\operatorname{diag}(y_e)A^{\mathsf T}\bar V$
    (each branch's admittance, unit 05); the current law at the buses, with $I$ the current injected at each bus from outside the network
    (generators in, loads out), is $A\cdot(\text{branch currents}) = I$. Together: $I = A\operatorname{diag}(y_e)A^{\mathsf T}\bar V$. This is unit 04's
    $L\varphi = s$, with complex weights; unit 04 said so ("Unit 13 reuses this matrix with complex weights") and unit 05 named it.</p>
    <p><b>Properties.</b> Symmetric for any weights: $(A\,D\,A^{\mathsf T})^{\mathsf T} = A\,D\,A^{\mathsf T}$ for diagonal $D$. It is <i>not</i> Hermitian unless the weights are real.
    Rows sum to zero because $A^{\mathsf T}\mathbf 1 = 0$ (each column of $A$ has one $+1$ and one $-1$), so $Y_{\text{bus}}\mathbf 1 = 0$. For lossless
    branches, $Y_{\text{bus}} = -iA\operatorname{diag}(1/X_e)A^{\mathsf T} = -iB$ with real positive weights $1/X_e$, and unit 04's theorem (<i>Symmetric, positive
    semi-definite, and its kernel</i>) applies to $B$: $\delta^{\mathsf T}B\delta = \sum_e(\delta_{\text{tail}} - \delta_{\text{head}})^2/X_e \ge 0$, kernel the constants on each component.</p>
    <p><b>Shunts break the row sums.</b> A capacitor bank at a bus, or a line's charging capacitance (unit 08 for those who took it), is a
    branch from the bus to the neutral. Treating the neutral as a grounded node and deleting its row adds the shunt admittance to the
    bus's diagonal entry, and that row no longer sums to zero. This unit uses no shunts.</p>
    <p><b>A sign to watch.</b> The course writes admittance as $Y = G + iB$, with $B$ the susceptance; an inductive branch has susceptance $-1/X$.
    The matrix $B$ here collects $+1/X_e$, so that it is a Laplacian, and $Y_{\text{bus}} = -iB$ carries the sign.</p>
    <p><b>The numbers.</b> $b_{12} = 10$, $b_{13} = 5$, $b_{23} = 4$. Diagonal: $10 + 5 = 15$, $10 + 4 = 14$, $5 + 4 = 9$. So $Y_{\text{bus}}$ has diagonal
    $-15i, -14i, -9i$ and off-diagonal $10i, 5i, 4i$.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · many buses</p>
  <h2>Kron reduction: a grid seen from a few buses</h2>
  <div class="cols">
    <div>
      <p class="small">Buses with no generator and no load — junctions, substations — inject nothing. Unit 04's <span class="term">Kron reduction</span> eliminates them by a Schur complement,</p>
      $$B_{\text{red}} = B_{KK} - B_{KE}B_{EE}^{-1}B_{EK},$$
      <p class="small">keeping set $K$, eliminating $E$ (unit 04's $B$ and $I$, renamed here because $B$ is taken). Unit 04 proved the result is again a Laplacian: an equivalent network on the kept buses alone.</p>
      <div class="box ex"><span class="label">the three-bus network, bus 3 unloaded</span>
        <p class="small">Eliminate bus 3: $B_{\text{red}} = \begin{pmatrix}15&amp;-10\\-10&amp;14\end{pmatrix} - \tfrac19\begin{pmatrix}25&amp;20\\20&amp;16\end{pmatrix} = \begin{pmatrix}12.22&amp;-12.22\\-12.22&amp;12.22\end{pmatrix}$.</p>
        <p class="small">One equivalent line, $X_{\text{eq}} = 1/12.22 = 0.0818$. <b>Check</b>: $0.1$ in parallel with $0.2 + 0.25$ is $0.045/0.55 = 0.0818$ ✓.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 260" width="460" role="img" aria-label="left, the three-bus triangle with bus 3 drawn hollow as a junction with nothing attached; right, after Kron reduction, buses 1 and 2 joined by a single equivalent line of reactance 0.0818">
        <defs><marker id="m13-kr-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="8" markerHeight="8" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker></defs>
        <g class="ink" stroke-width="2.2"><line x1="30" y1="60" x2="170" y2="60"/><line x1="30" y1="60" x2="100" y2="180"/><line x1="170" y1="60" x2="100" y2="180"/></g>
        <g class="fill-ground ink" stroke-width="2.2"><circle cx="30" cy="60" r="15"/><circle cx="170" cy="60" r="15"/></g>
        <circle cx="100" cy="180" r="15" class="fill-ground rule" stroke-width="2.2" stroke-dasharray="4 3"/>
        <g font-size="13" text-anchor="middle"><text x="30" y="65">1</text><text x="170" y="65">2</text><text x="100" y="185" class="soft">3</text></g>
        <g font-size="11" class="fill-unit"><text x="100" y="50" text-anchor="middle">0.1</text><text x="52" y="130" text-anchor="end">0.2</text><text x="148" y="130">0.25</text></g>
        <text x="100" y="222" font-size="11" text-anchor="middle" class="soft">bus 3: no injection</text>
        <line x1="198" y1="120" x2="236" y2="120" class="ink" stroke-width="2" marker-end="url(#m13-kr-k)"/>
        <text x="217" y="110" font-size="11" text-anchor="middle" class="soft">Kron</text>
        <line x1="260" y1="120" x2="380" y2="120" class="unit" stroke-width="2.6"/>
        <g class="fill-ground ink" stroke-width="2.2"><circle cx="260" cy="120" r="15"/><circle cx="380" cy="120" r="15"/></g>
        <g font-size="13" text-anchor="middle"><text x="260" y="125">1</text><text x="380" y="125">2</text></g>
        <text x="320" y="108" font-size="12" text-anchor="middle" class="fill-unit">X<tspan dy="3" font-size="75%">eq</tspan><tspan dy="-3"> = 0.0818</tspan></text>
      </svg>
      <p class="cap">Equivalent at buses 1 and 2: for any voltages there, both networks draw the same currents. Here the reduction is series and parallel; on a real grid it is a Schur complement of thousands of buses.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Unit 04, landed.</b> Unit 04: "Unit 13 reduces a power grid's buses this way: the buses with generators or loads are kept, the
    passive junctions eliminated, and the reduced admittance matrix is what the power-flow equations use." Its theorem (<i>The reduced
    matrix is again a Laplacian</i>) holds for any positive weights, so for $B$ with weights $1/X_e$; for the complex $Y_{\text{bus}} = -iB$ the
    reduction of $Y_{\text{bus}}$ is $-i$ times the reduction of $B$, since the factor $-i$ cancels between $B_{EE}^{-1}$ and the two off-diagonal blocks.</p>
    <p><b>The arithmetic.</b> $B_{KE} = (-5, -4)^{\mathsf T}$, $B_{EE} = 9$: $B_{KE}B_{EE}^{-1}B_{EK} = \tfrac19\begin{pmatrix}25&amp;20\\20&amp;16\end{pmatrix}$. $15 - 2.778 = 12.222$;
    $-10 - 2.222 = -12.222$; $14 - 1.778 = 12.222$. Rows sum to zero ✓.</p>
    <p><b>With loads.</b> A load modelled as a fixed impedance is a shunt branch at its bus; the bus then injects nothing more and can be
    eliminated too, with its shunt in $B_{EE}$. Reducing a grid to the internal buses of its generators this way gives the network as
    the generators see it. The single machine against an infinite bus of section 4 is the smallest case: everything
    between the machine and the rest of the grid reduced to one reactance.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · many buses</p>
  <h2>The power-flow equations: complex power, bus by bus</h2>
  <div class="cols">
    <div>
      <p class="small">At bus $k$, the complex power injected into the network is $S_k = \bar V_kI_k^*$, and $I = Y_{\text{bus}}\bar V$. So</p>
      <div class="box thm"><span class="label">the <span class="term">power-flow equations</span></span>
        $$S_k = \bar V_k\sum_jY_{kj}^*\,\bar V_j^*, \qquad k = 1,\dots,n.$$
        <p class="small">For lossless lines, $b_{kj} = 1/X_{kj}$ over neighbours $j$:</p>
        $$P_k = \sum_jb_{kj}V_kV_j\sin\delta_{kj},$$
        $$Q_k = \sum_jb_{kj}\big(V_k^2 - V_kV_j\cos\delta_{kj}\big),$$
        <p class="small">$\delta_{kj} = \delta_k - \delta_j$: section 1's two-bus formula, once per line at the bus.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 380 300" width="437" role="img" aria-label="one bus k drawn as a thick bar; a generator injects into it from above and a load draws from it below; three lines leave it to neighbouring buses j, each carrying a two-bus power; the injected complex power S_k equals the sum of the powers sent down the lines">
        <defs><marker id="m13-pf-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker>
        <marker id="m13-pf-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker></defs>
        <line x1="120" y1="80" x2="120" y2="220" class="ink" stroke-width="6"/>
        <text x="104" y="74" font-size="14" text-anchor="end">bus k</text>
        <circle cx="50" cy="110" r="18" class="fill-ground ink" stroke-width="2"/><path d="M40,110 q5,-9 10,0 t10,0" fill="none" class="ink" stroke-width="2"/>
        <path d="M68,110 H120" class="ink" stroke-width="2"/>
        <path d="M120,190 H80 V215" fill="none" class="ink" stroke-width="2"/><path d="M70,215 h20 l-10,16 z" class="fill-ink"/>
        <text x="40" y="146" font-size="12" text-anchor="middle">generation</text><text x="80" y="250" font-size="12" text-anchor="middle">load</text>
        <line x1="22" y1="160" x2="104" y2="160" class="alt" stroke-width="2.2" marker-end="url(#m13-pf-a)"/>
        <text x="22" y="178" font-size="12" class="alt">S<tspan dy="3" font-size="75%">k</tspan><tspan dy="-3"> = gen − load</tspan></text>
        <g class="ink" stroke-width="2"><path d="M120,100 L250,60"/><path d="M120,150 L270,150"/><path d="M120,200 L250,240"/></g>
        <g class="fill-ground ink" stroke-width="2"><circle cx="262" cy="56" r="13"/><circle cx="284" cy="150" r="13"/><circle cx="262" cy="244" r="13"/></g>
        <g font-size="12" text-anchor="middle"><text x="262" y="60">j₁</text><text x="284" y="154">j₂</text><text x="262" y="248">j₃</text></g>
        <g class="unit" stroke-width="2" marker-end="url(#m13-pf-u)"><line x1="150" y1="78" x2="208" y2="60"/><line x1="160" y1="136" x2="226" y2="136"/><line x1="150" y1="222" x2="208" y2="240"/></g>
        <g font-size="12" class="fill-unit"><text x="190" y="50">S<tspan dy="3" font-size="75%">kj</tspan><tspan dy="-3">₁</tspan></text><text x="196" y="128">S<tspan dy="3" font-size="75%">kj</tspan><tspan dy="-3">₂</tspan></text><text x="186" y="258">S<tspan dy="3" font-size="75%">kj</tspan><tspan dy="-3">₃</tspan></text></g>
        <text x="190" y="290" font-size="13" text-anchor="middle">S<tspan dy="3" font-size="75%">k</tspan><tspan dy="-3"> = Σ</tspan><tspan dy="3" font-size="75%">j</tspan><tspan dy="-3"> S</tspan><tspan dy="3" font-size="75%">kj</tspan></text>
      </svg>
      <p class="cap">One bus. What generation less load puts in, the lines take away — complex power, so real and reactive parts each balance.</p>
      <div class="box good"><span class="label">unit 06's promise</span>
        <p class="small">Summed over buses: $\sum_kP_k = 0$ and $\sum_kQ_k = \sum_e|I_e|^2X_e$. What the buses inject, the lines absorb — Tellegen, bus by bus.</p>
      </div>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p><b>The equations.</b> $I_k = \sum_jY_{kj}\bar V_j$, so $S_k = \bar V_kI_k^* = \bar V_k\sum_jY_{kj}^*\bar V_j^*$. For lossless branches $Y_{kj} = -iB_{kj}$, so $Y_{kj}^* = iB_{kj}$ and
    $S_k = i\sum_jB_{kj}V_kV_je^{i\delta_{kj}}$. The diagonal term is $iB_{kk}V_k^2 = i\sum_jb_{kj}V_k^2$; the off-diagonal ones are $-ib_{kj}V_kV_j(\cos\delta_{kj} + i\sin\delta_{kj})$.
    Real part: $\sum_jb_{kj}V_kV_j\sin\delta_{kj}$. Imaginary part: $\sum_jb_{kj}(V_k^2 - V_kV_j\cos\delta_{kj})$. Each term is section 1's $P$ and $Q_1$ for the line from $k$
    to $j$, so $S_k = \sum_jS_{kj}$ — the figure.</p>
    <p><b>The sums.</b> $\sum_kS_k = \bar V^{\mathsf T}I^* = \bar V^{\mathsf T}Y_{\text{bus}}^*\bar V^* = (A^{\mathsf T}\bar V)^{\mathsf T}\operatorname{diag}(y_e^*)(A^{\mathsf T}\bar V)^* = \sum_ey_e^*|v_e|^2$, with $v_e$ the
    branch voltages. For $y_e = -i/X_e$, $y_e^* = i/X_e$ and $|v_e| = X_e|I_e|$: $\sum_kS_k = i\sum_e|I_e|^2X_e$. So $\sum_kP_k = 0$ and $\sum_kQ_k = \sum_e|I_e|^2X_e$.
    This is unit 06's theorem, $\sum S = 0$ over all elements, with the buses' injections as one set of elements and the branches as the
    other; unit 06 proved it from Tellegen's theorem. Unit 06's promise — "Unit 13's power-flow equations are the conservation of
    complex power at every bus of a grid" — is the line $S_k = \sum_jS_{kj}$.</p>
    <p><b>Sign convention.</b> $S_k$ is the power <i>injected into the network</i> at bus $k$: generation counts positive, load negative.
    That is the opposite of the passive convention for a bus seen as a component, and the convention every power-flow text uses.</p>
    <p><b>With resistance.</b> $Y_{kj} = G_{kj} + iB'_{kj}$ in general and $P_k$, $Q_k$ pick up cosine and sine terms in $G$; Bergen and Vittal, ch. 10,
    "Power Flow Analysis", writes them out. Nothing here uses them.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · many buses</p>
  <h2>Slack, PV and PQ: counting knowns against unknowns</h2>
  <div class="cols">
    <div>
      <p class="small">Each bus has four numbers, $P_k, Q_k, V_k, \delta_k$; the equations fix two. Which two are given depends on what is there:</p>
      <table class="dense">
        <tr><th>bus</th><th>given</th><th>found</th></tr>
        <tr><td><span class="term">slack bus</span> (one)</td><td>$V$, $\delta = 0$</td><td>$P$, $Q$</td></tr>
        <tr><td><span class="term">PV bus</span> (generator)</td><td>$P$, $V$</td><td>$\delta$, $Q$</td></tr>
        <tr><td><span class="term">PQ bus</span> (load)</td><td>$P$, $Q$</td><td>$\delta$, $V$</td></tr>
      </table>
      <div class="box thm"><span class="label">the count</span>
        <p class="small">With $n_{PV}$ generator and $n_{PQ}$ load buses: unknowns $\delta$ at $n - 1$ buses and $V$ at $n_{PQ}$; equations $P$ at $n - 1$ buses and $Q$ at $n_{PQ}$. Both number $n - 1 + n_{PQ}$. $\square$</p>
      </div>
      <p class="small">The slack exists because the angles are defined only up to a constant — unit 04's kernel — and because the losses are not known until the flows are.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 380 300" width="437" role="img" aria-label="the three-bus example with bus types: bus 1 the slack with a generator, voltage 1 at angle 0; bus 2 a PV bus with a generator delivering 1.0 at voltage 1.0; bus 3 a PQ bus with a load of 1.5 plus 0.5i; the unknowns delta 2, delta 3 and V3 are marked in colour">
        <g class="ink" stroke-width="2.2"><line x1="80" y1="90" x2="300" y2="90"/><line x1="80" y1="90" x2="190" y2="210"/><line x1="300" y1="90" x2="190" y2="210"/></g>
        <g class="fill-ground ink" stroke-width="2.2"><circle cx="80" cy="90" r="17"/><circle cx="300" cy="90" r="17"/><circle cx="190" cy="210" r="17"/></g>
        <g font-size="14" text-anchor="middle"><text x="80" y="95">1</text><text x="300" y="95">2</text><text x="190" y="215">3</text></g>
        <circle cx="80" cy="34" r="15" class="fill-ground ink" stroke-width="2"/><path d="M72,34 q4,-8 8,0 t8,0" fill="none" class="ink" stroke-width="2"/><path d="M80,49 V73" class="ink" stroke-width="2"/>
        <circle cx="300" cy="34" r="15" class="fill-ground ink" stroke-width="2"/><path d="M292,34 q4,-8 8,0 t8,0" fill="none" class="ink" stroke-width="2"/><path d="M300,49 V73" class="ink" stroke-width="2"/>
        <path d="M190,227 V246" class="ink" stroke-width="2"/><path d="M180,246 h20 l-10,16 z" class="fill-ink"/>
        <g font-size="12"><text x="20" y="128">slack</text><text x="20" y="144">V₁ = 1, δ₁ = 0</text>
        <text x="318" y="128">PV</text><text x="318" y="144">P₂ = 1.0</text><text x="318" y="160">V₂ = 1.0</text>
        <text x="210" y="258">PQ: load</text><text x="210" y="274">1.5 + 0.5i</text></g>
        <g font-size="13" class="fill-unit"><text x="318" y="182">δ₂ ?</text><text x="120" y="250">δ₃, V₃ ?</text></g>
        <text x="20" y="166" font-size="12" class="soft">P₁, Q₁ ?</text>
        <text x="318" y="198" font-size="12" class="soft">Q₂ ?</text>
      </svg>
      <p class="cap">The three-bus example: unknowns $\delta_2, \delta_3, V_3$ (coloured) against equations $P_2, P_3, Q_3$ — three and three. The grey unknowns follow afterwards from their buses' equations.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Why these types.</b> A generator's governor sets its real output and its excitation holds its terminal voltage (branch 12 names both), so
    $P$ and $V$ are what is known; its $Q$ is whatever is needed to hold $V$. A load is described by what it draws, $P$ and $Q$. The slack is a
    generator chosen to make up the difference — the losses, which in a real grid with resistance are not known until the flows are —
    and its angle is the reference, since adding a constant to every $\delta$ changes no $\delta_{kj}$ (the kernel of $B$, unit 04).</p>
    <p><b>The count, in full.</b> Unknowns: the $n - 1$ non-slack angles and the $n_{PQ}$ load-bus magnitudes. Equations: $P_k$ given at every
    non-slack bus ($n_{PV} + n_{PQ} = n - 1$ equations) and $Q_k$ given at every PQ bus ($n_{PQ}$ equations). Equal numbers, so the system is square;
    whether it has a solution, and how many, is another matter (the nose of section 1 is a case with two, or none). Once solved, the
    slack's $P, Q$ and the PV buses' $Q$ are computed from their own equations.</p>
    <p><b>Limits.</b> A real generator has a range of $Q$ it can supply; at the end of it, a PV bus becomes a PQ bus. Power-flow programs
    handle that switching; Bergen and Vittal, ch. 10, is the reading. Not used here.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · many buses</p>
  <h2>The DC power flow is unit 04's Kirchhoff problem</h2>
  <div class="cols">
    <div>
      <p class="small">Take all $V_k = 1$ pu, small angle differences ($\sin\delta_{kj} \approx \delta_{kj}$), lossless lines. Then $P_k = \sum_jb_{kj}(\delta_k - \delta_j)$:</p>
      <div class="box thm"><span class="label">the <span class="term">DC power flow</span></span>
        $$P = B\,\delta, \qquad P_{kj} = \frac{\delta_k - \delta_j}{X_{kj}}.$$
        <p class="small">Linear. A solution exists iff $\sum_kP_k = 0$, and is unique once $\delta_{\text{slack}} = 0$.</p>
      </div>
      <div class="box proof"><span class="label">proof</span>
        <p class="small">It is unit 04's $L\varphi = s$ with angles for potentials, the weights $1/X$ for conductances and powers for currents. Unit 04's theorem: solvable iff the injections sum to zero; unique up to the kernel, the constants. $\square$</p>
      </div>
      <p class="small">"DC" because it is the circuit of a resistive network — nothing to do with direct current.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 300" width="460" role="img" aria-label="left, a resistor network of three nodes with node potentials and currents; right, the same graph as a grid with bus angles and power flows; arrows map potential to angle, conductance to one over reactance, current to power">
        <g class="ink" stroke-width="2"><line x1="30" y1="60" x2="160" y2="60"/><line x1="30" y1="60" x2="95" y2="170"/><line x1="160" y1="60" x2="95" y2="170"/></g>
        <g class="ink" stroke-width="2"><line x1="240" y1="60" x2="370" y2="60"/><line x1="240" y1="60" x2="305" y2="170"/><line x1="370" y1="60" x2="305" y2="170"/></g>
        <rect x="80" y="52" width="30" height="16" class="fill-ground ink" stroke-width="1.8"/>
        <rect x="47" y="104" width="30" height="16" transform="rotate(59 62 112)" class="fill-ground ink" stroke-width="1.8"/>
        <rect x="113" y="104" width="30" height="16" transform="rotate(-59 128 112)" class="fill-ground ink" stroke-width="1.8"/>
        <path d="M290,60 a5,5 0 0 1 10,0 a5,5 0 0 1 10,0 a5,5 0 0 1 10,0" fill="none" class="unit" stroke-width="2"/>
        <g class="fill-ground ink" stroke-width="2"><circle cx="30" cy="60" r="13"/><circle cx="160" cy="60" r="13"/><circle cx="95" cy="170" r="13"/><circle cx="240" cy="60" r="13"/><circle cx="370" cy="60" r="13"/><circle cx="305" cy="170" r="13"/></g>
        <g font-size="12" text-anchor="middle"><text x="30" y="35">φ₁</text><text x="160" y="35">φ₂</text><text x="95" y="200">φ₃</text>
        <text x="240" y="35" class="fill-unit">δ₁</text><text x="370" y="35" class="fill-unit">δ₂</text><text x="305" y="200" class="fill-unit">δ₃</text></g>
        <text x="95" y="230" font-size="12" text-anchor="middle">unit 04: Lφ = s</text>
        <text x="305" y="230" font-size="12" text-anchor="middle" class="fill-unit">here: Bδ = P</text>
        <g font-size="12" text-anchor="middle" class="soft"><text x="200" y="256">potential → angle,  conductance G → weight 1/X</text><text x="200" y="276">current → real power,  grounding → slack</text></g>
      </svg>
      <p class="cap">One linear problem, two readings. Real power flows "downhill" in angle through each line's $1/X$, as current flows downhill in potential through each resistor's $G$.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>From the lossless power-flow equation, $P_k = \sum_jb_{kj}V_kV_j\sin\delta_{kj}$. Set $V_k = V_j = 1$ and $\sin\delta_{kj} = \delta_{kj}$:
    $P_k = \sum_jb_{kj}(\delta_k - \delta_j) = B_{kk}\delta_k + \sum_{j\ne k}B_{kj}\delta_j = (B\delta)_k$, using $B_{kk} = \sum_jb_{kj}$ and $B_{kj} = -b_{kj}$. The
    flow on line $kj$ is its two-bus $P$, linearised: $b_{kj}(\delta_k - \delta_j)$. Unit 04's existence and uniqueness theorem (<i>When the potentials
    exist, and how unique they are</i>) applies verbatim to a connected grid: $B\delta = P$ is solvable iff $\mathbf 1^{\mathsf T}P = 0$, and two solutions
    differ by a constant. Lossless lines make $\sum P_k = 0$ exact, the slack supplying whatever the others leave over; fixing
    $\delta_{\text{slack}} = 0$ is unit 04's grounding.</p>
    <p><b>What it gets right and wrong.</b> It keeps the network and the angles and throws away voltage magnitudes, reactive power and
    losses. The next section shows it is not an arbitrary simplification: at a flat start it is exactly the first step of Newton's
    method for the full equations.</p>
    <p><b>Why it is used.</b> Being linear, it can be solved for many cases quickly, and its flows add by superposition — unit 03's
    linearity again.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · many buses · example</p>
  <h2>Worked: the three-bus grid, matrix and DC flow</h2>
  <div class="box ex"><span class="label">worked example 2 — <span class="ref" data-ref="threebus">the three-bus example</span>, linearised</span>
  <div class="cols">
    <div>
      <p class="small"><b>Matrix.</b> $b = 10, 5, 4$ on lines 12, 13, 23; $B$ has diagonal $15, 14, 9$ and off-diagonals $-10, -5, -4$; $Y_{\text{bus}} = -iB$. Rows sum to zero ✓.</p>
      <p class="small"><b>Ground the slack</b>: $\delta_1 = 0$; strike row and column 1. With $P_2 = 1.0$, $P_3 = -1.5$:</p>
      $$\begin{pmatrix}14&amp;-4\\-4&amp;9\end{pmatrix}\begin{pmatrix}\delta_2\\ \delta_3\end{pmatrix} = \begin{pmatrix}1.0\\ -1.5\end{pmatrix}.$$
      <p class="small">Determinant $126 - 16 = 110$; Cramer: $\delta_2 = (9 - 6)/110 = 3/110$, $\delta_3 = (-21 + 4)/110 = -17/110$ rad:</p>
      <p class="small">$$\delta_2 = 1.5626°, \qquad \delta_3 = -8.8548°.$$</p>
    </div>
    <div>
      <p class="small"><b>Flows</b>, $P_{kj} = b_{kj}(\delta_k - \delta_j)$: $10(0 - \tfrac3{110})$, $5(0 + \tfrac{17}{110})$, $4\cdot\tfrac{20}{110}$ on lines 12, 13, 23:</p>
      <div class="fig">
        <svg viewBox="0 0 400 200" width="460" role="img" aria-label="the DC power flow on the three-bus example: bus 1 at angle 0, bus 2 at 1.56 degrees, bus 3 at minus 8.85 degrees; arrows show 0.273 flowing from bus 2 to bus 1, 0.773 from bus 1 to bus 3 and 0.727 from bus 2 to bus 3; bus 1 injects 0.5, bus 2 injects 1.0, bus 3 draws 1.5">
          <defs><marker id="m13-dc-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
          <g class="ink" stroke-width="2"><line x1="80" y1="50" x2="320" y2="50"/><line x1="80" y1="50" x2="200" y2="160"/><line x1="320" y1="50" x2="200" y2="160"/></g>
          <g class="unit" stroke-width="2.2" marker-end="url(#m13-dc-u)"><line x1="230" y1="64" x2="170" y2="64"/><line x1="106" y1="92" x2="146" y2="129"/><line x1="294" y1="92" x2="254" y2="129"/></g>
          <g class="fill-ground ink" stroke-width="2"><circle cx="80" cy="50" r="16"/><circle cx="320" cy="50" r="16"/><circle cx="200" cy="160" r="16"/></g>
          <g font-size="13" text-anchor="middle"><text x="80" y="55">1</text><text x="320" y="55">2</text><text x="200" y="165">3</text></g>
          <g font-size="12" class="fill-unit"><text x="200" y="84" text-anchor="middle">0.273</text><text x="112" y="132" text-anchor="end">0.773</text><text x="288" y="132">0.727</text></g>
          <g font-size="12"><text x="80" y="22" text-anchor="middle">+0.5, δ = 0</text><text x="320" y="22" text-anchor="middle">+1.0, 1.56°</text><text x="200" y="194" text-anchor="middle">−1.5, −8.85°</text></g>
        </svg>
      </div>
      <div class="box good"><span class="label">checks</span>
        <p class="small">Bus 3 receives $0.7727 + 0.7273 = 1.5$ ✓; bus 2 sends $0.2727 + 0.7273 = 1.0$ ✓; the slack sends $0.7727 - 0.2727 = 0.5$, the balance ✓. Every angle difference is at most $20/110 = 0.182$ rad ($10.4°$): small, as assumed ✓.</p>
      </div>
    </div>
  </div>
  </div>
  <aside class="notes">
    <p><b>The arithmetic.</b> $3/110 = 0.027273$ rad $= 1.56261°$; $-17/110 = -0.154545$ rad $= -8.85480°$. Row 1 of $B\delta$:
    $15\times0 - 10\times0.027273 - 5\times(-0.154545) = -0.27273 + 0.77273 = 0.5$: the slack's injection, by the first row of the
    same equation.</p>
    <p><b>Reading the flows.</b> Bus 2's generator sends power <i>backwards</i> to bus 1 along the stiff 0.1 line while bus 1 also feeds bus 3.
    Power takes every path, in proportion to how easily each carries it — the circuit's current divider, and unit 04's
    Thomson principle: among all flows meeting the injections, these minimise $\sum_eX_eP_e^2$.</p>
    <p><b>What it misses.</b> No voltage, no reactive power. The load's 0.5 of $Q$ and the voltage it pulls down at bus 3 need the full
    equations: the next section.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 3</p>
  <h2>Newton–Raphson</h2>
  <p>The power-flow equations are nonlinear. Linearise, solve, repeat: Newton's method, whose error squares at every step once it is close — and the first step from a flat start is the DC power flow.</p>
</section>

<section>
  <p class="eyebrow">13 · Newton–Raphson</p>
  <h2>Newton's method, and the theorem that makes it fast</h2>
  <div class="cols">
    <div>
      <p class="small">To solve $F(x) = 0$, $F:\mathbb R^N\to\mathbb R^N$: replace $F$ by its linearisation at the current guess and solve that,</p>
      $$x_{k+1} = x_k - J(x_k)^{-1}F(x_k), \qquad J = \frac{\partial F}{\partial x}.$$
      <div class="box thm"><span class="label">local quadratic convergence</span>
        <p class="small">If $F(x^*) = 0$, $J$ is Lipschitz on a ball about $x^*$, $\|J(x) - J(y)\| \le \gamma\|x - y\|$, and $J(x^*)$ is invertible, then for $x_0$ close enough to $x^*$ the iterates converge and</p>
        $$\|x_{k+1} - x^*\| \le \gamma\|J(x^*)^{-1}\|\,\|x_k - x^*\|^2.$$
      </div>
      <p class="small">The error squares: correct digits roughly double each step. Proof in the notes; Kelley's book (SIAM, 2003) treats the method at length.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 270" width="483" role="img" aria-label="Newton's method in one dimension, computed for F of x equals x cubed minus 2x minus 5: from x0 = 3 the tangent meets the axis at x1, and the tangent there at x2, already almost at the root x star = 2.0946"><line x1="50" y1="175.5" x2="396" y2="175.5" class="ink" stroke-width="1.4"/><path d="M50.0,212.8 L54.3,211.8 L58.5,210.8 L62.7,209.7 L67.0,208.6 L71.2,207.5 L75.5,206.4 L79.8,205.2 L84.0,204.0 L88.2,202.8 L92.5,201.5 L96.8,200.2 L101.0,198.8 L105.2,197.5 L109.5,196.0 L113.8,194.6 L118.0,193.1 L122.3,191.6 L126.5,190.0 L130.8,188.4 L135.0,186.8 L139.2,185.1 L143.5,183.4 L147.7,181.7 L152.0,179.9 L156.2,178.0 L160.5,176.2 L164.8,174.3 L169.0,172.3 L173.2,170.3 L177.5,168.3 L181.8,166.2 L186.0,164.1 L190.2,162.0 L194.5,159.8 L198.8,157.5 L203.0,155.2 L207.3,152.9 L211.5,150.5 L215.7,148.1 L220.0,145.7 L224.3,143.1 L228.5,140.6 L232.8,138.0 L237.0,135.4 L241.2,132.7 L245.5,129.9 L249.8,127.1 L254.0,124.3 L258.2,121.4 L262.5,118.5 L266.8,115.5 L271.0,112.5 L275.2,109.4 L279.5,106.3 L283.8,103.1 L288.0,99.9 L292.2,96.6 L296.5,93.3 L300.7,89.9 L305.0,86.5 L309.3,83.0 L313.5,79.5 L317.8,75.9 L322.0,72.3 L326.2,68.6 L330.5,64.8 L334.8,61.0 L339.0,57.1 L343.2,53.2 L347.5,49.3 L351.8,45.2 L356.0,41.2 L360.2,37.0 L364.5,32.8 L368.8,28.6 L373.0,24.3 L377.2,19.9 L381.5,15.5 L385.7,11.0 L390.0,6.4" fill="none" class="unit" stroke-width="2.6"/><line x1="367.3" y1="175.5" x2="367.3" y2="30.0" class="ink" stroke-width="1" stroke-dasharray="3 3"/><line x1="367.3" y1="30.0" x2="222.3" y2="175.5" class="alt" stroke-width="2"/><circle cx="367.3" cy="30.0" r="3.5" class="fill-alt"/><line x1="222.3" y1="175.5" x2="222.3" y2="144.3" class="ink" stroke-width="1" stroke-dasharray="3 3"/><line x1="222.3" y1="144.3" x2="169.5" y2="175.5" class="alt" stroke-width="2"/><circle cx="222.3" cy="144.3" r="3.5" class="fill-alt"/><text x="367.3" y="193.5" font-size="14" text-anchor="middle">x₀</text><text x="222.3" y="193.5" font-size="14" text-anchor="middle">x₁</text><text x="169.5" y="193.5" font-size="14" text-anchor="middle">x₂</text><circle cx="162.1" cy="175.5" r="4" class="fill-unit"/><text x="156.1" y="165.5" font-size="14" class="fill-unit" text-anchor="end">x*</text><text x="265.3" y="48.2" font-size="13" class="soft">F(x)</text><text x="54.5" y="219.1" font-size="12" class="soft">each step: follow the tangent to zero</text></svg>
      <p class="cap">One dimension, computed for $F(x) = x^3 - 2x - 5$: $x_0 = 3$, $x_1 = 2.36$, $x_2 = 2.127$; the root is $2.0946$. Errors $0.905$, $0.265$, $0.033$: each roughly the square of the one before, times a constant.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>Let the Lipschitz bound hold on the ball $\|x - x^*\| \le \rho$; write $e = x - x^*$ and $J_* = J(x^*)$, and take $x$ in that ball, so the segment from $x^*$ to $x$ lies in it too. <b>Step 1, the linearisation error.</b> By the fundamental theorem of calculus along the segment,
    $F(x) = F(x) - F(x^*) = \int_0^1J(x^* + te)\,e\,\mathrm dt$, so $J(x)e - F(x) = \int_0^1\big[J(x) - J(x^* + te)\big]e\,\mathrm dt$, whose norm is at most
    $\int_0^1\gamma(1 - t)\|e\|^2\mathrm dt = \tfrac12\gamma\|e\|^2$.</p>
    <p><b>Step 2, the inverse stays bounded.</b> If $\|J(x) - J_*\| \le 1/(2\|J_*^{-1}\|)$ then $J(x) = J_*(I - M)$ with $M = J_*^{-1}(J_* - J(x))$, $\|M\| \le \tfrac12$. The
    series $\sum_kM^k$ converges (its terms are bounded by $2^{-k}$) and is $(I - M)^{-1}$, with norm at most 2. So $\|J(x)^{-1}\| \le 2\|J_*^{-1}\|$. By the Lipschitz
    condition this holds whenever $\|e\| \le \varepsilon := \min\big(\rho,\ 1/(2\gamma\|J_*^{-1}\|)\big)$.</p>
    <p><b>Step 3.</b> The Newton step gives $e_+ = e - J(x)^{-1}F(x) = J(x)^{-1}\big[J(x)e - F(x)\big]$, so $\|e_+\| \le 2\|J_*^{-1}\|\cdot\tfrac12\gamma\|e\|^2 = K\|e\|^2$ with
    $K = \gamma\|J_*^{-1}\|$. For $\|e\| \le \varepsilon$, $K\|e\| \le \tfrac12$, so $\|e_+\| \le \tfrac12\|e\|$: the next iterate is again within $\varepsilon$, and by induction
    the iterates converge, each error at most $K$ times the square of the last. $\square$</p>
    <p><b>What it does not say.</b> It is local: "close enough" is not given in advance, and from a poor guess Newton's method may wander
    or diverge. And it needs $J(x^*)$ invertible — at the nose of section 1 it is not, which is why Newton's method can fail to converge near it.
    Kelley, <i>Solving Nonlinear Equations with Newton's Method</i> (SIAM, 2003), is the reading for the theory and its practical
    variants; its exact statement of this theorem was not checked from here, and the proof above stands on its own.</p>
    <p><b>The one-dimensional numbers.</b> $F(3) = 16$, $F'(3) = 25$, $x_1 = 3 - 0.64 = 2.36$; $F(2.36) = 3.4241$, $F'(2.36) = 14.709$, $x_2 = 2.12720$.
    Errors from $x^* = 2.09455$: $0.905$, $0.265$, $0.0327$. Ratios $e_{k+1}/e_k^2$: $0.32$, $0.46$, $0.55$, tending to $F''/2F' = 3x^*/(3x^{*2} - 2) = 0.56$.</p>
    <p><b>The running example, as a power flow.</b> <span class="ref" data-ref="tie">The tie</span> is the smallest power-flow problem there is: one unknown angle, one equation, $F(\delta) = \sin\delta - \tfrac12$ in units of $P_{\max}$. From the flat start $\delta = 0$, Newton gives $0.5$ rad $= 28.65°$ — the DC power flow's $PX/V^2$, as the next slide proves in general — then $29.9912°$, then $29.99999961°$. Errors from $30°$: $0.524$, $0.0236$, $1.54\times10^{-4}$, $6.9\times10^{-9}$ rad; the ratios $e_{k+1}/e_k^2$ settle at $0.289 = \tan30°/2$, the constant $F''/2F'$ at the root.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · Newton–Raphson</p>
  <h2>At a flat start, the Jacobian is $B$</h2>
  <div class="cols">
    <div>
      <p class="small">Unknowns $x = (\delta_2, \delta_3, V_3)$; the <span class="term">mismatch</span> $F(x)$ = computed minus specified $(P_2, P_3, Q_3)$. A <span class="term">flat start</span> is $x_0$: every $V = 1$, every $\delta = 0$.</p>
      <div class="box thm"><span class="label">theorem</span>
        <p class="small">For lossless lines, at a flat start the <span class="term">Jacobian</span> is block-diagonal: its $P$–$\delta$ block is $B$ with the slack struck out, its $Q$–$V$ block is $B$'s PQ rows and columns, and the cross blocks vanish. So <b>the first Newton step's angles are the DC power flow's</b>.</p>
      </div>
      <div class="box proof"><span class="label">proof</span>
        <p class="small">$\partial P_k/\partial\delta_j = -b_{kj}V_kV_j\cos\delta_{kj} \to -b_{kj} = B_{kj}$, and the diagonal $\to B_{kk}$. Every $\partial P/\partial V$ and $\partial Q/\partial\delta$ carries a $\sin\delta_{kj} = 0$. At the start $P = 0$, so the step solves $B\,\Delta\delta = P_{\text{spec}}$. $\square$</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 380 280" width="437" role="img" aria-label="the flat-start Jacobian of the three-bus example drawn as a 3 by 3 grid of cells: the top-left 2 by 2 block, P against delta, holds 14, minus 4, minus 4, 9, shaded; the bottom-right cell, Q3 against V3, holds 9, shaded; the four cross cells hold 0">
        <g font-size="12" class="soft" text-anchor="middle"><text x="140" y="34">δ₂</text><text x="210" y="34">δ₃</text><text x="280" y="34">V₃</text></g>
        <g font-size="12" class="soft" text-anchor="end"><text x="92" y="80">P₂</text><text x="92" y="150">P₃</text><text x="92" y="220">Q₃</text></g>
        <rect x="105" y="45" width="140" height="140" class="fill-soft unit" stroke-width="2"/>
        <rect x="245" y="185" width="70" height="70" class="fill-soft alt" stroke-width="2"/>
        <g class="rule" stroke-width="1" fill="none"><rect x="105" y="45" width="210" height="210"/><path d="M175,45 V255 M245,45 V255 M105,115 H315 M105,185 H315"/></g>
        <g font-size="18" text-anchor="middle" class="mono"><text x="140" y="86">14</text><text x="210" y="86">−4</text><text x="280" y="86" class="soft">0</text>
        <text x="140" y="156">−4</text><text x="210" y="156">9</text><text x="280" y="156" class="soft">0</text>
        <text x="140" y="226" class="soft">0</text><text x="210" y="226" class="soft">0</text><text x="280" y="226">9</text></g>
        <text x="175" y="275" font-size="12" text-anchor="middle" class="fill-unit">B, slack struck out</text>
        <text x="330" y="226" font-size="12" class="alt">B₃₃</text>
      </svg>
      <p class="cap">The three-bus example's Jacobian at the flat start. Decoupled exactly — section 1's linearisation, for a whole grid.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>From $P_k = \sum_jb_{kj}V_kV_j\sin\delta_{kj}$ and $Q_k = \sum_jb_{kj}(V_k^2 - V_kV_j\cos\delta_{kj})$, sums over neighbours $j$ of $k$:</p>
    <ul>
      <li>$\partial P_k/\partial\delta_k = \sum_jb_{kj}V_kV_j\cos\delta_{kj}$; $\partial P_k/\partial\delta_j = -b_{kj}V_kV_j\cos\delta_{kj}$ ($j \ne k$).</li>
      <li>$\partial P_k/\partial V_k = \sum_jb_{kj}V_j\sin\delta_{kj}$; $\partial P_k/\partial V_j = b_{kj}V_k\sin\delta_{kj}$.</li>
      <li>$\partial Q_k/\partial\delta_k = \sum_jb_{kj}V_kV_j\sin\delta_{kj}$; $\partial Q_k/\partial\delta_j = -b_{kj}V_kV_j\sin\delta_{kj}$.</li>
      <li>$\partial Q_k/\partial V_k = \sum_jb_{kj}(2V_k - V_j\cos\delta_{kj})$; $\partial Q_k/\partial V_j = -b_{kj}V_k\cos\delta_{kj}$.</li>
    </ul>
    <p>At $V = 1$, $\delta = 0$: $\partial P_k/\partial\delta_k = \sum_jb_{kj} = B_{kk}$, $\partial P_k/\partial\delta_j = -b_{kj} = B_{kj}$; the $\sin$ terms vanish; $\partial Q_k/\partial V_k = \sum_jb_{kj} = B_{kk}$
    and $\partial Q_k/\partial V_j = B_{kj}$. So the $P$–$\delta$ block is $B$ restricted to the non-slack buses and the $Q$–$V$ block is $B$ restricted to the
    PQ buses. At the start every computed $P_k$ and $Q_k$ is zero, so $F(x_0) = -(\text{specified})$ and the Newton step $\Delta x = -J^{-1}F$ solves
    $B\,\Delta\delta = P_{\text{spec}}$: the DC power flow, exactly. $\square$</p>
    <p><b>For the example.</b> $B_{33} = 9$; $\partial Q_3/\partial V_3 = (5 + 4)(2\times1 - 1) = 9$ ✓.</p>
    <p><b>The fast decoupled method.</b> Keeping these constant blocks at every iteration, instead of recomputing $J$, gives a cheaper iteration
    that converges more slowly; Bergen and Vittal, ch. 10, is the reading. Not used here.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · Newton–Raphson · example</p>
  <h2>Worked: three buses by Newton–Raphson</h2>
  <div class="box ex"><span class="label">worked example 3 — <span class="ref" data-ref="threebus">the three-bus example</span>, the full equations</span>
  <div class="cols">
    <div>
      <p class="small"><b>Mismatch at the flat start</b> (computed $-$ specified): $F_0 = (0 - 1.0,\ 0 + 1.5,\ 0 + 0.5) = (-1.0, 1.5, 0.5)$.</p>
      <p class="small"><b>Step 1</b>: $J_0\Delta x = -F_0$ with $J_0$ from the last slide: $\Delta\delta = (3/110, -17/110)$ (worked example 2), $\Delta V_3 = -0.5/9$. So</p>
      <p class="small">$$\delta_2 = 1.5626°,\ \ \delta_3 = -8.8548°,\ \ V_3 = 0.9444.$$</p>
      <table class="dense">
        <tr><th>after</th><th>$\delta_2$</th><th>$\delta_3$</th><th>$V_3$</th><th>max mismatch</th></tr>
        <tr><td>0</td><td>0</td><td>0</td><td>1</td><td>1.5</td></tr>
        <tr><td>1</td><td>1.5626°</td><td>−8.8548°</td><td>0.9444</td><td>0.146</td></tr>
        <tr><td>2</td><td>1.5891°</td><td>−9.6677°</td><td>0.9239</td><td>$4.2\times10^{-3}$</td></tr>
        <tr><td>3</td><td>1.5894°</td><td>−9.6941°</td><td>0.92331</td><td>$4.0\times10^{-6}$</td></tr>
        <tr><td>4</td><td colspan="3">unchanged to the digits shown</td><td>$3.6\times10^{-12}$</td></tr>
      </table>
    </div>
    <div>
      <div class="fig">
        <svg viewBox="0 0 420 285" width="483" role="img" aria-label="computed: the largest power mismatch of the three-bus example on a logarithmic axis against iteration: 1.5, 0.146, 0.0042, 4.0 times ten to the minus 6, 3.6 times ten to the minus 12; the curve steepens, the number of correct digits roughly doubling each step"><line x1="70.0" y1="240.0" x2="376.0" y2="240.0" class="ink" stroke-width="1.4"/><line x1="70.0" y1="240.0" x2="70.0" y2="34.0" class="ink" stroke-width="1.4"/><path d="M70.0,52.7 L145.0,68.2 L220.0,92.0 L295.0,138.5 L370.0,231.4" fill="none" class="unit" stroke-width="2.4"/><circle cx="70.0" cy="52.7" r="4.5" class="fill-unit"/><text x="78.0" y="46.7" font-size="13" class="halo">1.5</text><circle cx="145.0" cy="68.2" r="4.5" class="fill-unit"/><text x="153.0" y="62.2" font-size="13" class="halo">0.146</text><circle cx="220.0" cy="92.0" r="4.5" class="fill-unit"/><text x="228.0" y="86.0" font-size="13" class="halo">4.2 × 10⁻³</text><circle cx="295.0" cy="138.5" r="4.5" class="fill-unit"/><text x="303.0" y="132.5" font-size="13" class="halo">4.0 × 10⁻⁶</text><circle cx="370.0" cy="231.4" r="4.5" class="fill-unit"/><text x="378.0" y="225.4" font-size="13" class="halo">3.6 × 10⁻¹²</text><line x1="70.0" y1="240.0" x2="70.0" y2="245.0" class="ink" stroke-width="1"/><text x="70.0" y="258.0" font-size="13" class="soft" text-anchor="middle">0</text><line x1="145.0" y1="240.0" x2="145.0" y2="245.0" class="ink" stroke-width="1"/><text x="145.0" y="258.0" font-size="13" class="soft" text-anchor="middle">1</text><line x1="220.0" y1="240.0" x2="220.0" y2="245.0" class="ink" stroke-width="1"/><text x="220.0" y="258.0" font-size="13" class="soft" text-anchor="middle">2</text><line x1="295.0" y1="240.0" x2="295.0" y2="245.0" class="ink" stroke-width="1"/><text x="295.0" y="258.0" font-size="13" class="soft" text-anchor="middle">3</text><line x1="370.0" y1="240.0" x2="370.0" y2="245.0" class="ink" stroke-width="1"/><text x="370.0" y="258.0" font-size="13" class="soft" text-anchor="middle">4</text><line x1="65.0" y1="55.4" x2="70.0" y2="55.4" class="ink" stroke-width="1"/><text x="62.0" y="59.4" font-size="13" class="soft" text-anchor="end">1</text><line x1="65.0" y1="101.5" x2="70.0" y2="101.5" class="ink" stroke-width="1"/><text x="62.0" y="105.5" font-size="13" class="soft" text-anchor="end">10⁻³</text><line x1="65.0" y1="147.7" x2="70.0" y2="147.7" class="ink" stroke-width="1"/><text x="62.0" y="151.7" font-size="13" class="soft" text-anchor="end">10⁻⁶</text><line x1="65.0" y1="193.8" x2="70.0" y2="193.8" class="ink" stroke-width="1"/><text x="62.0" y="197.8" font-size="13" class="soft" text-anchor="end">10⁻⁹</text><line x1="65.0" y1="240.0" x2="70.0" y2="240.0" class="ink" stroke-width="1"/><text x="62.0" y="244.0" font-size="13" class="soft" text-anchor="end">10⁻¹²</text><text x="76" y="28" font-size="14">largest mismatch (pu)</text><text x="370" y="274" font-size="14" text-anchor="end">iteration</text></svg>
      </div>
      <div class="box good"><span class="label">quadratic, as the theorem says</span>
        <p class="small">After the first step each mismatch is about a fifth of the square of the one before: $0.146^2 = 0.021$, $\to 4.2\times10^{-3}$; $(4.2\times10^{-3})^2 = 1.8\times10^{-5}$, $\to 4.0\times10^{-6}$.</p>
      </div>
    </div>
  </div>
  </div>
  <aside class="notes">
    <p><b>Step 1 in full.</b> $J_0 = \begin{pmatrix}14&amp;-4&amp;0\\-4&amp;9&amp;0\\0&amp;0&amp;9\end{pmatrix}$, $-F_0 = (1, -1.5, -0.5)$. The angle block is worked example 2's system; $9\Delta V_3 = -0.5$ gives
    $\Delta V_3 = -0.05556$. New point: $\delta_2 = 0.027273$ rad, $\delta_3 = -0.154545$ rad, $V_3 = 0.944444$.</p>
    <p><b>The mismatch after it</b>, from the lossless equations: $P_2 = 10\sin(0.027273) + 4(0.94444)\sin(0.181818) = 0.27269 + 0.68309 = 0.95578$, so
    $F_1 = -0.04422$; $P_3 = 5(0.94444)\sin(-0.154545) + 4(0.94444)\sin(-0.181818) = -0.72690 - 0.68309 = -1.40999$, so $F_2 = 0.09001$;
    $Q_3 = 9(0.94444)^2 - 0.94444\,(5\cos0.154545 + 4\cos0.181818) = 8.02778 - 8.38145 = -0.35367$, so $F_3 = 0.14633$. The largest is 0.146. The
    problem sheet does this by hand.</p>
    <p><b>Steps 2 onwards</b> need the Jacobian at the new point, whose cross blocks are no longer zero: after step 1 it is
    $\begin{pmatrix}13.712&amp;-3.716&amp;0.723\\-3.716&amp;8.381&amp;-1.493\\0.683&amp;-1.410&amp;8.126\end{pmatrix}$ (rows $P_2, P_3, Q_3$; columns $\delta_2, \delta_3, V_3$). They were computed with a
    program from the formulas on the last slide's notes; the problem sheet invites the second iteration as an optional numerical check.</p>
    <p><b>Why the flat start works.</b> The theorem needs $x_0$ close to $x^*$. Nothing proves in advance that the flat start is close
    enough; the reason to expect it is that grids are operated near it — voltages within a few per cent of 1 pu, angle differences
    across lines well below $90°$. Here the solution is $8\%$ from 1 in $V_3$ and under $10°$ in angle.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · Newton–Raphson</p>
  <h2>The solution, and the books balance</h2>
  <div class="cols">
    <div>
      <p class="small">With $\delta_2 = 1.5894°$, $\delta_3 = -9.6941°$, $V_3 = 0.9233$, the remaining unknowns follow from their buses' equations:</p>
      <ul class="small">
        <li><b>Slack:</b> $S_1 = 0.500 + 0.453i$.</li>
        <li><b>Generator 2:</b> $Q_2 = 0.382$.</li>
        <li><b>Bus 3</b> sags to $0.923$ pu: it draws $Q$ across reactances, and section 1 said what that costs in voltage.</li>
      </ul>
      <div class="box good"><span class="label">energy check</span>
        <p class="small">$\sum P = 0.5 + 1.0 - 1.5 = 0$ ✓ (lossless). $\sum Q = 0.453 + 0.382 - 0.5 = 0.335$, and $\sum_e|I_e|^2X_e = 0.0077 + 0.1613 + 0.1663 = 0.335$ ✓.</p>
      </div>
      <p class="small">The real flows differ from the DC estimate by under 2%; reactive power and $V_3$ it could not give at all.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 300" width="460" role="img" aria-label="the three-bus example solved: arrows on each line show real power flows: 0.277 from bus 2 to bus 1, 0.777 from bus 1 to bus 3, 0.723 from bus 2 to bus 3; bus 1 injects 0.500 plus 0.453i, bus 2 injects 1.0 plus 0.382i, bus 3 at voltage 0.923 draws 1.5 plus 0.5i">
        <defs><marker id="m13-sol-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <g class="ink" stroke-width="2.2"><line x1="80" y1="80" x2="320" y2="80"/><line x1="80" y1="80" x2="200" y2="210"/><line x1="320" y1="80" x2="200" y2="210"/></g>
        <g class="unit" stroke-width="2.4" marker-end="url(#m13-sol-u)"><line x1="230" y1="96" x2="170" y2="96"/><line x1="108" y1="128" x2="148" y2="171"/><line x1="292" y1="128" x2="252" y2="171"/></g>
        <g class="fill-ground ink" stroke-width="2.2"><circle cx="80" cy="80" r="17"/><circle cx="320" cy="80" r="17"/><circle cx="200" cy="210" r="17"/></g>
        <g font-size="14" text-anchor="middle"><text x="80" y="85">1</text><text x="320" y="85">2</text><text x="200" y="215">3</text></g>
        <g font-size="12" class="fill-unit"><text x="200" y="118" text-anchor="middle">0.277</text><text x="110" y="168" text-anchor="end">0.777</text><text x="290" y="168">0.723</text></g>
        <g font-size="12"><text x="80" y="40" text-anchor="middle">0.500 + 0.453i</text><text x="80" y="56" text-anchor="middle" class="soft">slack, 1∠0</text>
        <text x="320" y="40" text-anchor="middle">1.0 + 0.382i</text><text x="320" y="56" text-anchor="middle" class="soft">1∠1.589°</text>
        <text x="200" y="252" text-anchor="middle">−(1.5 + 0.5i)</text><text x="200" y="268" text-anchor="middle" class="soft">0.923∠−9.694°</text></g>
        <text x="200" y="292" font-size="11" text-anchor="middle" class="soft">injections; arrows: real power on each line</text>
      </svg>
      <p class="cap">Solved. Generator 2 still sends a little power back to the slack, as the DC flow said (0.277 against 0.273).</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The flows</b>, from section 1's two-bus formulas line by line at the solution: line 12 carries 0.2774 from 2 to 1 with $|I|^2X = 0.0077$;
    line 13 carries 0.7774 from 1 to 3, sending $Q = 0.4494$ and delivering $0.2881$, $|I|^2X = 0.1613$; line 23 carries 0.7226 from 2 to 3, sending
    $Q = 0.3782$ and delivering $0.2119$, $|I|^2X = 0.1663$. Bus 3 receives $0.7774 + 0.7226 = 1.5$ and $0.2881 + 0.2119 = 0.5$ ✓. Bus 1 sends
    $-0.2774 + 0.7774 = 0.5$ and $0.0038 + 0.4494 = 0.4532$ ✓. Bus 2: $0.2774 + 0.7226 = 1.0$ and $0.0038 + 0.3782 = 0.382$ ✓.</p>
    <p><b>Unit 06's conservation, with numbers.</b> The three injections' $Q$ add to the three lines' absorbed $Q$; the three injections' $P$ add to
    zero because nothing here has resistance. With resistance, $\sum P$ would be the losses, and the slack would supply them.</p>
    <p><b>Against the DC flow.</b> DC: 0.2727, 0.7727, 0.7273. Full: 0.2774, 0.7774, 0.7226. The angles moved more ($\delta_3$ from $-8.85°$ to $-9.69°$),
    because $V_3$ fell: with less voltage at bus 3, a larger angle is needed for the same power.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 4</p>
  <h2>The swing equation</h2>
  <p>A generator's rotor obeys Newton for rotation. Written in power and measured against the grid's rotating reference, it is MR 02's pendulum with a constant torque — tilted washboard, centre, saddle and all.</p>
</section>

<section>
  <p class="eyebrow">13 · swing equation</p>
  <h2>The synchronous machine, stated</h2>
  <div class="cols">
    <div>
      <p class="small">A <span class="term">synchronous machine</span>, in two sentences. Its rotor carries a steady magnetic field and turns locked to the grid's frequency, so it induces in the stator windings an EMF $\mathcal E$ whose phase is the rotor's position. The stator's own currents make a field that acts back on the stator as a reactance $X$.</p>
      <div class="box thm"><span class="label">cited · the machine on a bus</span>
        <p class="small">So the machine is $\mathcal E$ behind $X$, and joined to a bus of voltage $V$ it delivers, per phase,</p>
        $$P_e = \frac{\mathcal EV\sin\delta}{X},$$
        <p class="small">with $\delta$ the <span class="term">rotor angle</span>: how far $\mathcal E$, and so the rotor, leads the bus. Section 1's formula, with $\mathcal E$ for $V_1$.</p>
      </div>
      <p class="small muted">Stated, not derived: Fitzgerald, Kingsley and Umans, ch. 5, §5.4. Branch 12 derives it from the machine's co-energy.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 300" width="460" role="img" aria-label="left, a machine in cross-section: a stator ring and inside it a rotor drawn as a bar with N and S ends; a dashed line shows the grid's rotating reference and the rotor's axis is ahead of it by the angle delta; both turn anticlockwise at the synchronous speed. Right, the equivalent circuit: an EMF E in series with a reactance X, joined to a bus of voltage V">
        <defs><marker id="m13-sm-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker>
        <marker id="m13-sm-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <circle cx="100" cy="130" r="82" class="fill-soft ink" stroke-width="2"/>
        <circle cx="100" cy="130" r="64" class="fill-ground ink" stroke-width="1.6"/>
        <g transform="rotate(-55 100 130)"><rect x="50" y="118" width="100" height="24" rx="6" class="fill-unit" opacity=".85"/></g>
        <text x="132" y="86" font-size="13" class="halo">N</text><text x="62" y="182" font-size="13" class="halo">S</text>
        <line x1="100" y1="130" x2="176" y2="96" class="ink" stroke-width="1.4" stroke-dasharray="5 4"/>
        <line x1="100" y1="130" x2="146" y2="64" class="unit" stroke-width="2"/>
        <path d="M150,108 A54,54 0 0 0 131,86" fill="none" class="ink" stroke-width="1.2"/>
        <text x="152" y="92" font-size="13">δ</text>
        <path d="M188,170 A92,92 0 0 1 150,213" fill="none" class="ink" stroke-width="1.6" marker-end="url(#m13-sm-k)"/>
        <text x="186" y="205" font-size="12">ω</text>
        <text x="100" y="236" font-size="11" text-anchor="middle" class="soft">dashed: the grid's reference,</text>
        <text x="100" y="250" font-size="11" text-anchor="middle" class="soft">turning at synchronous speed</text>
        <circle cx="250" cy="130" r="18" class="fill-ground ink" stroke-width="2"/><path d="M240,130 q5,-9 10,0 t10,0" fill="none" class="ink" stroke-width="2"/>
        <text x="250" y="100" font-size="13" text-anchor="middle">ℰe<tspan dy="-6" font-size="70%">iδ</tspan></text>
        <path d="M268,130 H284 M332,130 H380" class="ink" stroke-width="2"/>
        <path d="M284,130 a6,6 0 0 1 12,0 a6,6 0 0 1 12,0 a6,6 0 0 1 12,0 a6,6 0 0 1 12,0" fill="none" class="unit" stroke-width="2.2"/>
        <text x="308" y="116" font-size="13" text-anchor="middle" class="fill-unit">X</text>
        <line x1="380" y1="100" x2="380" y2="160" class="ink" stroke-width="5"/>
        <text x="380" y="182" font-size="13" text-anchor="middle">V∠0</text>
        <line x1="290" y1="150" x2="330" y2="150" class="unit" stroke-width="1.8" marker-end="url(#m13-sm-u)"/>
        <text x="310" y="168" font-size="12" text-anchor="middle" class="fill-unit">P<tspan dy="3" font-size="75%">e</tspan></text>
      </svg>
      <p class="cap">Schematic, not to scale. The rotor's lead $\delta$ over the grid's rotating reference is the angle of its EMF ahead of the bus. Two poles drawn; with more, electrical angles are a multiple of mechanical ones (notes).</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>What is stated, and where it is proved.</b> Fitzgerald, Kingsley and Umans, <i>Electric Machinery</i> (6th ed.), ch. 5, "Synchronous
    Machines": §5.2 builds the equivalent circuit, an EMF behind the synchronous reactance, and §5.4, "Steady-State Power-Angle
    Characteristics", gives $P = \mathcal EV\sin\delta/X$ for a machine joined to a bus through a reactance. Branch 12 of this course derives the same
    from co-energy and unit 11's rotating field. A learner who skipped branch 12 needs only the two sentences on the slide: a rotor's
    field induces $\mathcal E$, and the stator's own field acts as a reactance.</p>
    <p><b>Which reactance.</b> The steady-state model uses the synchronous reactance. For the first second or so after a disturbance, the
    textbooks' "classical model" of a machine uses a smaller transient reactance behind a constant EMF; Kundur's chapter "Synchronous
    Machine Representation in Stability Studies" is the reading. This unit's examples fold whatever reactance the machine has into the
    network's, an assumption said each time.</p>
    <p><b>Poles.</b> A rotor with $n_p$ pairs of poles ($n_p = p/2$ in branch 12's count of poles) induces $n_p$ electrical cycles per revolution, so electrical angle $= n_p\times$ mechanical angle,
    and at 50 Hz a two-pole rotor turns at 3000 rpm, a four-pole one at 1500 rpm. Everything below is written in electrical angles.</p>
    <p><b>Notation.</b> $\mathcal E$ is the course's symbol for an EMF; Fitzgerald writes $E_{af}$, and branch 12 writes $E$ behind $X_s$, the synchronous reactance — this deck's $X$.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · swing equation</p>
  <h2>Newton for the rotor: the swing equation</h2>
  <div class="cols">
    <div>
      <p class="small">The rotor, moment of inertia $J$, is driven by the turbine's torque $T_m$ and braked by the electrical torque $T_e$: $J\dot\omega_m = T_m - T_e$. Multiply by $\omega_m$ to get powers, $\omega_m T = P$.</p>
      <div class="box def"><span class="label">the <span class="term">inertia constant</span></span>
        <p class="small">$H = \dfrac{\tfrac12J\omega_{sm}^2}{S}$: the kinetic energy at synchronous speed $\omega_{sm}$ over the rating $S$. <span class="muted">Units: $\mathrm{J/VA} = \mathrm s$ ✓.</span></p>
      </div>
      <div class="box thm"><span class="label">the <span class="term">swing equation</span></span>
        $$\frac{2H}{\omega_s}\,\ddot\delta = P_m - P_e \quad\text{(per unit)},$$
        <p class="small">$\delta$ the rotor angle in electrical radians against a reference turning at $\omega_s = 2\pi\times50$. <span class="muted">Units: $\mathrm{s\cdot s^{-2}/s^{-1}}$ — a pure number, as per-unit power is ✓.</span></p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 380 280" width="437" role="img" aria-label="a rotor disc on a shaft: the turbine's torque T_m drives it one way and the electrical torque T_e brakes it the other way; the rotor's angle is measured from a reference line that itself turns at synchronous speed, so delta is the rotor's lead over it">
        <defs><marker id="m13-sw-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="8" markerHeight="8" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker>
        <marker id="m13-sw-w" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="8" markerHeight="8" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-warn"/></marker></defs>
        <circle cx="190" cy="140" r="90" class="fill-soft ink" stroke-width="2"/>
        <circle cx="190" cy="140" r="8" class="fill-ink"/>
        <line x1="190" y1="140" x2="290" y2="140" class="ink" stroke-width="1.4" stroke-dasharray="5 4"/>
        <line x1="190" y1="140" x2="262" y2="80" class="unit" stroke-width="2.6"/>
        <path d="M250,140 A60,60 0 0 0 236,101" fill="none" class="ink" stroke-width="1.2"/>
        <text x="256" y="118" font-size="14">δ</text>
        <path d="M110,95 A100,100 0 0 1 150,52" fill="none" class="alt" stroke-width="3" marker-end="url(#m13-sw-a)"/>
        <text x="96" y="64" font-size="14" class="alt">T<tspan dy="3" font-size="75%">m</tspan></text>
        <path d="M270,195 A100,100 0 0 1 220,232" fill="none" class="warn" stroke-width="3" marker-start="url(#m13-sw-w)"/>
        <text x="270" y="232" font-size="14" class="fill-warn">T<tspan dy="3" font-size="75%">e</tspan></text>
        <text x="300" y="146" font-size="11" class="soft">reference at ω<tspan dy="3" font-size="75%">s</tspan></text>
        <text x="190" y="270" font-size="13" text-anchor="middle">J ω̇<tspan dy="3" font-size="75%">m</tspan><tspan dy="-3"> = T</tspan><tspan dy="3" font-size="75%">m</tspan><tspan dy="-3"> − T</tspan><tspan dy="3" font-size="75%">e</tspan></text>
      </svg>
      <p class="cap">The turbine drives the rotor forward, the stator's field holds it back. If they balance it turns at synchronous speed and $\delta$ is constant.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>Rotation about a fixed axis: $J\dot\omega_m = T_m - T_e$ (MR 16, <i>Euler's equations</i>: for a body turning about a principal axis held fixed by its bearings, the component along that axis reads $J\dot\omega = T$). Multiply by $\omega_m$:
    $J\omega_m\dot\omega_m = P_m - P_e$, since torque times angular speed is power. The rotor never strays far from synchronous speed — about
    a per cent or less in the events studied here (0.75 Hz is 1.5% of 50 Hz) — so replace the factor $\omega_m$ on the left by $\omega_{sm}$, an approximation with
    relative error equal to that fraction. Then $J\omega_{sm} = 2HS/\omega_{sm}$ by the definition of $H$.</p>
    <p>The electrical rotor angle is $\delta = n_p\theta_m - \omega_st$, with $\omega_s = n_p\omega_{sm}$. So $\dot\delta = n_p(\omega_m - \omega_{sm})$ and $\ddot\delta = n_p\dot\omega_m$. Substituting,
    $\frac{2HS}{\omega_{sm}}\cdot\frac{\ddot\delta}{n_p} = \frac{2HS}{\omega_s}\ddot\delta = P_m - P_e$. Dividing by $S$ gives the per-unit form. $\square$</p>
    <p><b>The card's $M$.</b> The curriculum writes $M\delta'' = P_m - P_{\max}\sin\delta$: $M = 2H/\omega_s$ is the <i>inertia coefficient</i>, in seconds squared per radian.</p>
    <p><b>Values of $H$.</b> This deck uses only assumed values (5 s and 4 s), and
    states no published range, since none was checked from here. Kundur's chapter "Synchronous Machine Parameters" is the reading.</p>
    <p><b>Damping.</b> Real machines also feel a torque proportional to $\dot\delta$ (from currents induced in the rotor, and from loads whose power rises
    with frequency). It is left out: with it, the centre found next becomes MR 02's stable spiral, and the equal-area estimates of section 5
    become conservative.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · swing equation</p>
  <h2>MR 02's pendulum with a constant torque</h2>
  <div class="cols">
    <div>
      <p class="small">With $P_e = P_{\max}\sin\delta$ and time scaled by $\sqrt{2H/\omega_sP_{\max}}$, the swing equation is</p>
      $$\delta'' + \sin\delta = \frac{P_m}{P_{\max}},$$
      <p class="small">MR 02's $\ddot\theta + \gamma\dot\theta + \sin\theta = T$ with $\gamma = 0$ and $T = P_m/P_{\max}$ — "The pendulum with a constant torque", and "The torque, drawn: where $\sin\theta = T$".</p>
      <div class="box thm"><span class="label">equilibria, classified</span>
        <p class="small">$\sin\delta = P_m/P_{\max} &lt; 1$ has two roots on the circle: $\delta_0 = \arcsin(P_m/P_{\max})$, a <b>centre</b>, and $\pi - \delta_0$, a <b>saddle</b>.</p>
      </div>
      <div class="box proof"><span class="label">proof</span>
        <p class="small">Linearise, $\delta = \delta^* + \varepsilon$: $\tfrac{2H}{\omega_s}\ddot\varepsilon = -P_{\max}\cos\delta^*\,\varepsilon$. At $\delta_0$, $\cos &gt; 0$: imaginary eigenvalues, and the first integral (next slide) makes it a true centre (MR 02). At $\pi - \delta_0$, $\cos &lt; 0$: real eigenvalues of opposite sign, a saddle. $\square$</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 275" width="483" role="img" aria-label="computed: electrical power P_max sine delta against delta, crossed by the constant mechanical power at half of P_max at 30 degrees, a centre, and 150 degrees, a saddle; to the left of 30 degrees mechanical power exceeds electrical and the rotor speeds up, between the crossings it slows"><line x1="55.0" y1="230.0" x2="401.0" y2="230.0" class="ink" stroke-width="1.4"/><line x1="55.0" y1="230.0" x2="55.0" y2="34.0" class="ink" stroke-width="1.4"/><path d="M55.0,230.0 L59.2,223.5 L63.5,217.0 L67.8,210.6 L72.0,204.2 L76.2,197.8 L80.5,191.4 L84.8,185.2 L89.0,178.9 L93.2,172.8 L97.5,166.8 L101.8,160.8 L106.0,155.0 L110.2,149.3 L114.5,143.7 L118.8,138.2 L123.0,132.9 L127.2,127.7 L131.5,122.7 L135.8,117.9 L140.0,113.2 L144.2,108.7 L148.5,104.4 L152.8,100.3 L157.0,96.3 L161.2,92.6 L165.5,89.1 L169.8,85.8 L174.0,82.8 L178.2,80.0 L182.5,77.4 L186.8,75.0 L191.0,72.9 L195.2,71.0 L199.5,69.3 L203.8,68.0 L208.0,66.8 L212.2,65.9 L216.5,65.3 L220.8,64.9 L225.0,64.8 L229.2,64.9 L233.5,65.3 L237.8,65.9 L242.0,66.8 L246.2,68.0 L250.5,69.3 L254.8,71.0 L259.0,72.9 L263.2,75.0 L267.5,77.4 L271.8,80.0 L276.0,82.8 L280.2,85.8 L284.5,89.1 L288.8,92.6 L293.0,96.3 L297.2,100.3 L301.5,104.4 L305.8,108.7 L310.0,113.2 L314.2,117.9 L318.5,122.7 L322.8,127.7 L327.0,132.9 L331.2,138.2 L335.5,143.7 L339.8,149.3 L344.0,155.0 L348.2,160.8 L352.5,166.8 L356.8,172.8 L361.0,178.9 L365.2,185.2 L369.5,191.4 L373.8,197.8 L378.0,204.2 L382.2,210.6 L386.5,217.0 L390.8,223.5 L395.0,230.0" fill="none" class="unit" stroke-width="2.8"/><line x1="55" y1="147.4" x2="395" y2="147.4" class="alt" stroke-width="2"/><circle cx="111.7" cy="147.4" r="5.5" class="fill-unit"/><circle cx="338.3" cy="147.4" r="5.5" class="fill-ground warn" stroke-width="2.4"/><text x="111.7" y="169.4" font-size="13" class="fill-unit" text-anchor="middle">δ₀ = 30°: centre</text><text x="338.3" y="169.4" font-size="13" class="fill-warn" text-anchor="middle">π − δ₀: saddle</text><text x="277.9" y="139.4" font-size="13" class="alt" text-anchor="middle">P<tspan dy="3" font-size="75%">m</tspan><tspan dy="-3"> = 0.5 P</tspan><tspan dy="3" font-size="75%">max</tspan></text><text x="225.0" y="54.8" font-size="13" class="fill-unit" text-anchor="middle">P<tspan dy="3" font-size="75%">e</tspan><tspan dy="-3"> = P</tspan><tspan dy="3" font-size="75%">max</tspan><tspan dy="-3"> sin δ</tspan></text><line x1="55.0" y1="230.0" x2="55.0" y2="235.0" class="ink" stroke-width="1"/><text x="55.0" y="248.0" font-size="13" class="soft" text-anchor="middle">0</text><line x1="111.7" y1="230.0" x2="111.7" y2="235.0" class="ink" stroke-width="1"/><text x="111.7" y="248.0" font-size="13" class="soft" text-anchor="middle">30°</text><line x1="225.0" y1="230.0" x2="225.0" y2="235.0" class="ink" stroke-width="1"/><text x="225.0" y="248.0" font-size="13" class="soft" text-anchor="middle">90°</text><line x1="338.3" y1="230.0" x2="338.3" y2="235.0" class="ink" stroke-width="1"/><text x="338.3" y="248.0" font-size="13" class="soft" text-anchor="middle">150°</text><line x1="395.0" y1="230.0" x2="395.0" y2="235.0" class="ink" stroke-width="1"/><text x="395.0" y="248.0" font-size="13" class="soft" text-anchor="middle">180°</text><line x1="50.0" y1="230.0" x2="55.0" y2="230.0" class="ink" stroke-width="1"/><text x="47.0" y="234.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="50.0" y1="147.4" x2="55.0" y2="147.4" class="ink" stroke-width="1"/><text x="47.0" y="151.4" font-size="13" class="soft" text-anchor="end">0.5</text><line x1="50.0" y1="64.8" x2="55.0" y2="64.8" class="ink" stroke-width="1"/><text x="47.0" y="68.8" font-size="13" class="soft" text-anchor="end">1</text><text x="61" y="28" font-size="14">P / P<tspan dy="3" font-size="75%">max</tspan></text><text x="395" y="264" font-size="14" text-anchor="end">δ</text></svg>
      <p class="cap">Computed, as MR 02 drew it: the crossings of $P_m$ with the power-angle curve. Left of $\delta_0$, $P_m &gt; P_e$ and the rotor speeds up; between the crossings it slows. At $P_m = P_{\max}$ they merge — MR 02's saddle-node — the static limit of section 1.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p><b>The scaling.</b> Let $\tau = t\sqrt{\omega_sP_{\max}/2H}$. Then $\ddot\delta = (\omega_sP_{\max}/2H)\,\delta''$ and the swing equation becomes $P_{\max}\delta'' = P_m - P_{\max}\sin\delta$.</p>
    <p><b>The classification.</b> As a first-order system $(\delta, \dot\delta)$, the Jacobian at an equilibrium $\delta^*$ is
    $\begin{pmatrix}0&amp;1\\-\omega_sP_{\max}\cos\delta^*/2H&amp;0\end{pmatrix}$, with trace 0 and determinant $\omega_sP_{\max}\cos\delta^*/2H$ (MR 02, <i>Planar linear systems: two numbers
    decide</i>). Determinant positive at $\delta_0$: a linear centre, which linearisation alone cannot certify for the nonlinear system (MR 02,
    <i>When linearisation lies</i>); the conserved quantity on the next slide has a strict local minimum there, so nearby orbits are closed
    level curves and the equilibrium is a nonlinear centre, stable (MR 02, <i>The undamped pendulum: a centre, proved stable</i>).
    Determinant negative at $\pi - \delta_0$: a hyperbolic saddle, and Hartman–Grobman applies (MR 02).</p>
    <p><b>Static stability, again.</b> The centre is where $\mathrm dP_e/\mathrm d\delta &gt; 0$: section 1's rising side. The power engineer's "synchronising
    power coefficient" $P_{\max}\cos\delta_0$ is the determinant above, times $2H/\omega_s$. At the static limit it is zero.</p>
    <p><b>Running example.</b> Iberia, in its own per unit on 50 GW: $P_m = 2000/50\,000 = 0.04$, $P_{\max} = 4000/50\,000 = 0.08$, so
    $P_m/P_{\max} = \tfrac12$ and $\delta_0 = 30°$, the same picture.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · swing equation</p>
  <h2>The tilted washboard, and the first integral</h2>
  <div class="cols">
    <div>
      <div class="box thm"><span class="label">first integral</span>
        $$\mathcal H(\delta, \dot\delta) = \frac{H}{\omega_s}\dot\delta^2 - P_m\delta - P_{\max}\cos\delta$$
        <p class="small">is constant along every solution.</p>
      </div>
      <div class="box proof"><span class="label">proof</span>
        <p class="small">Multiply the swing equation by $\dot\delta$: $\frac{2H}{\omega_s}\dot\delta\ddot\delta = \frac{\mathrm d}{\mathrm dt}\frac{H}{\omega_s}\dot\delta^2$, $P_m\dot\delta = \frac{\mathrm d}{\mathrm dt}P_m\delta$, $P_{\max}\sin\delta\,\dot\delta = -\frac{\mathrm d}{\mathrm dt}P_{\max}\cos\delta$. So $\dot{\mathcal H} = 0$. $\square$</p>
      </div>
      <p class="small">Kinetic energy of the swing plus a potential $U(\delta) = -P_m\delta - P_{\max}\cos\delta$: a washboard tilted by the turbine. The rotor sits in a well; over the lip it <b>slips a pole</b> and keeps sliding — it has lost <span class="term">synchronism</span>.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 260" width="500" role="img" aria-label="computed: the tilted washboard potential minus P_m delta minus P_max cos delta, for P_m half of P_max, plotted from minus pi to 3 pi; a ball rests in the first well at delta zero; the lip of the well at pi minus delta zero is marked, 0.685 P_max above the well's bottom; beyond it the potential falls to the next well, one pole slipped"><path d="M40.0,44.8 L42.4,45.7 L44.8,46.8 L47.1,47.9 L49.5,49.2 L51.9,50.6 L54.2,52.1 L56.6,53.8 L59.0,55.5 L61.4,57.4 L63.8,59.3 L66.1,61.4 L68.5,63.5 L70.9,65.7 L73.2,68.0 L75.6,70.3 L78.0,72.7 L80.4,75.1 L82.8,77.6 L85.1,80.0 L87.5,82.5 L89.9,85.0 L92.2,87.5 L94.6,89.9 L97.0,92.4 L99.4,94.8 L101.8,97.1 L104.1,99.4 L106.5,101.6 L108.9,103.7 L111.2,105.7 L113.6,107.7 L116.0,109.6 L118.4,111.3 L120.8,112.9 L123.1,114.5 L125.5,115.9 L127.9,117.2 L130.2,118.3 L132.6,119.3 L135.0,120.2 L137.4,121.0 L139.8,121.6 L142.1,122.1 L144.5,122.5 L146.9,122.8 L149.2,122.9 L151.6,122.9 L154.0,122.8 L156.4,122.6 L158.8,122.3 L161.1,121.9 L163.5,121.5 L165.9,120.9 L168.2,120.3 L170.6,119.6 L173.0,118.9 L175.4,118.1 L177.8,117.3 L180.1,116.5 L182.5,115.7 L184.9,114.9 L187.2,114.0 L189.6,113.3 L192.0,112.5 L194.4,111.8 L196.8,111.1 L199.1,110.5 L201.5,109.9 L203.9,109.4 L206.2,109.1 L208.6,108.8 L211.0,108.6 L213.4,108.5 L215.8,108.5 L218.1,108.6 L220.5,108.9 L222.9,109.3 L225.2,109.8 L227.6,110.4 L230.0,111.2 L232.4,112.1 L234.7,113.1 L237.1,114.2 L239.5,115.5 L241.9,116.9 L244.2,118.4 L246.6,120.1 L249.0,121.8 L251.4,123.7 L253.8,125.6 L256.1,127.7 L258.5,129.8 L260.9,132.0 L263.2,134.3 L265.6,136.6 L268.0,139.0 L270.4,141.4 L272.8,143.9 L275.1,146.4 L277.5,148.9 L279.9,151.3 L282.2,153.8 L284.6,156.3 L287.0,158.7 L289.4,161.1 L291.8,163.4 L294.1,165.7 L296.5,167.9 L298.9,170.0 L301.3,172.1 L303.6,174.0 L306.0,175.9 L308.4,177.6 L310.7,179.3 L313.1,180.8 L315.5,182.2 L317.9,183.5 L320.2,184.6 L322.6,185.7 L325.0,186.5 L327.4,187.3 L329.8,187.9 L332.1,188.4 L334.5,188.8 L336.9,189.1 L339.3,189.2 L341.6,189.2 L344.0,189.1 L346.4,188.9 L348.7,188.7 L351.1,188.3 L353.5,187.8 L355.9,187.2 L358.2,186.6 L360.6,185.9 L363.0,185.2 L365.4,184.5 L367.8,183.7 L370.1,182.8 L372.5,182.0 L374.9,181.2 L377.2,180.4 L379.6,179.6 L382.0,178.8 L384.4,178.1 L386.8,177.4 L389.1,176.8 L391.5,176.2 L393.9,175.8 L396.2,175.4 L398.6,175.1 L401.0,174.9 L403.4,174.8 L405.8,174.8 L408.1,174.9 L410.5,175.2 L412.9,175.6 L415.2,176.1 L417.6,176.7 L420.0,177.5" fill="none" class="unit" stroke-width="2.6"/><circle cx="150.8" cy="115.9" r="7" class="fill-alt"/><circle cx="214.2" cy="108.5" r="4.5" class="fill-ground warn" stroke-width="2"/><circle cx="340.8" cy="189.2" r="4" class="fill-unit"/><circle cx="404.2" cy="174.8" r="4.5" class="fill-ground warn" stroke-width="2"/><line x1="150.8" y1="108.5" x2="214.2" y2="108.5" class="warn" stroke-width="1.2" stroke-dasharray="4 3"/><text x="150.8" y="148.9" font-size="13" class="alt" text-anchor="middle">δ₀</text><text x="220.2" y="100.5" font-size="13" class="fill-warn">lip: π − δ₀</text><text x="144.2" y="100.5" font-size="12" class="fill-warn" text-anchor="middle">depth 0.685</text><text x="253.8" y="215.2" font-size="13" class="soft">slips a pole: δ grows by 2π</text><text x="430" y="52.7" font-size="14" text-anchor="end">U(δ) = −P<tspan dy="3" font-size="75%">m</tspan><tspan dy="-3"> δ − P</tspan><tspan dy="3" font-size="75%">max</tspan><tspan dy="-3"> cos δ</tspan></text><text x="420.0" y="246.0" font-size="14" text-anchor="end">δ</text></svg>
      <p class="cap">Computed for $P_m = \tfrac12P_{\max}$, in units of $P_{\max}$. The well's lip is $0.685$ above its floor: the most energy a disturbance may give the rotor.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Energy, in what units.</b> The swing equation is a balance of powers, so $\mathcal H$ has units of power times angle. Dividing by $\omega_s$
    turns it into energy: in watts, $\int P\,\mathrm d\delta/\omega_s$ is the work a torque does on the rotor <i>relative to the synchronously turning frame</i>, since
    $\mathrm d\delta = n_p\,\mathrm d(\theta_m - \omega_{sm}t)$ and $P = T\omega_m \approx Tn_p^{-1}\omega_s$ near synchronous speed. The kinetic term is then
    $HS\dot\delta^2/\omega_s^2 = \tfrac12J(\omega_m - \omega_{sm})^2$: the energy of the swing in that frame, not the rotor's whole kinetic energy. Section 5 uses this to read areas in the $P$–$\delta$ plane as joules.</p>
    <p><b>The depth.</b> $U(\pi - \delta_0) - U(\delta_0) = 2P_{\max}\cos\delta_0 - P_m(\pi - 2\delta_0)$. At $\delta_0 = 30°$, $P_m = \tfrac12P_{\max}$: $1.7321 - 0.5\times2.0944
    = 0.6849\,P_{\max}$.</p>
    <p><b>MR 02's picture.</b> MR 02 drew the untilted pendulum's level curves (<i>The undamped pendulum, drawn as level curves</i>) and the
    torque's equilibria; the tilt is what the constant torque adds. Its state space is a cylinder, $\delta$ mod $2\pi$; drawn unrolled, the
    washboard repeats every $2\pi$, one step lower each time.</p>
    <p><b>"Slipping a pole".</b> Each $2\pi$ of electrical angle gained is one pole pitch of the rotor past the stator's field. A machine
    that does this is out of step with the grid, swinging its power violently; protection disconnects it.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · swing equation</p>
  <h2>The phase portrait: closed swings, and the separatrix</h2>
  <div class="cols wide-right">
    <div>
      <p class="small">Level curves of $\mathcal H$ are the orbits (MR 02's method, no integration).</p>
      <ul class="small">
        <li>Below the saddle's level, near $\delta_0$: <b>closed orbits</b>, the rotor swinging and returning.</li>
        <li>At the saddle's level: the <span class="term">separatrix</span>, a loop leaving and re-entering the saddle.</li>
        <li>Outside: orbits that run on in $\delta$ — slipping poles.</li>
      </ul>
      <p class="small">A disturbance moves the state; whether it lies <b>inside the separatrix</b> when the disturbance ends decides whether the machine stays in step. Section 5 turns this into a criterion.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 290" width="500" role="img" aria-label="computed phase portrait of the swing equation with P_m half of P_max: closed orbits round the centre at delta zero, a separatrix through the saddle at pi minus delta zero bounding them, which on its left side swings down and round; above, a dashed orbit runs on to the right for ever, slipping poles; the pattern repeats every 2 pi"><line x1="40" y1="150.0" x2="436" y2="150.0" class="ink" stroke-width="1.2"/><path d="M191.2,145.4 L191.9,143.0 L192.6,141.2 L193.3,139.8 L194.0,138.6 L194.7,137.5 L195.4,136.6 L196.1,135.8 L196.7,135.0 L197.4,134.3 L198.1,133.6 L198.8,133.0 L199.5,132.5 L200.2,132.0 L200.9,131.5 L201.6,131.1 L202.2,130.7 L202.9,130.3 L203.6,129.9 L204.3,129.6 L205.0,129.3 L205.7,129.1 L206.4,128.8 L207.1,128.6 L207.8,128.4 L208.4,128.2 L209.1,128.0 L209.8,127.9 L210.5,127.8 L211.2,127.7 L211.9,127.6 L212.6,127.5 L213.2,127.4 L213.9,127.4 L214.6,127.4 L215.3,127.4 L216.0,127.4 L216.7,127.4 L217.4,127.5 L218.1,127.6 L218.8,127.6 L219.4,127.7 L220.1,127.9 L220.8,128.0 L221.5,128.1 L222.2,128.3 L222.9,128.5 L223.6,128.7 L224.2,128.9 L224.9,129.1 L225.6,129.4 L226.3,129.7 L227.0,130.0 L227.7,130.3 L228.4,130.6 L229.1,131.0 L229.8,131.4 L230.4,131.8 L231.1,132.2 L231.8,132.7 L232.5,133.2 L233.2,133.7 L233.9,134.2 L234.6,134.8 L235.2,135.5 L235.9,136.2 L236.6,136.9 L237.3,137.7 L238.0,138.6 L238.7,139.5 L239.4,140.6 L240.1,141.9 L240.7,143.5 L241.4,145.6 L241.4,154.4 L240.7,156.5 L240.1,158.1 L239.4,159.4 L238.7,160.5 L238.0,161.4 L237.3,162.3 L236.6,163.1 L235.9,163.8 L235.2,164.5 L234.6,165.2 L233.9,165.8 L233.2,166.3 L232.5,166.8 L231.8,167.3 L231.1,167.8 L230.4,168.2 L229.8,168.6 L229.1,169.0 L228.4,169.4 L227.7,169.7 L227.0,170.0 L226.3,170.3 L225.6,170.6 L224.9,170.9 L224.2,171.1 L223.6,171.3 L222.9,171.5 L222.2,171.7 L221.5,171.9 L220.8,172.0 L220.1,172.1 L219.4,172.3 L218.8,172.4 L218.1,172.4 L217.4,172.5 L216.7,172.6 L216.0,172.6 L215.3,172.6 L214.6,172.6 L213.9,172.6 L213.2,172.6 L212.6,172.5 L211.9,172.4 L211.2,172.3 L210.5,172.2 L209.8,172.1 L209.1,172.0 L208.4,171.8 L207.8,171.6 L207.1,171.4 L206.4,171.2 L205.7,170.9 L205.0,170.7 L204.3,170.4 L203.6,170.1 L202.9,169.7 L202.2,169.3 L201.6,168.9 L200.9,168.5 L200.2,168.0 L199.5,167.5 L198.8,167.0 L198.1,166.4 L197.4,165.7 L196.7,165.0 L196.1,164.2 L195.4,163.4 L194.7,162.5 L194.0,161.4 L193.3,160.2 L192.6,158.8 L191.9,157.0 L191.2,154.6 Z" fill="none" class="unit" stroke-width="1.6"/><path d="M174.1,149.4 L174.8,142.9 L175.4,140.0 L176.1,137.8 L176.8,136.0 L177.5,134.4 L178.2,133.0 L178.9,131.7 L179.6,130.5 L180.2,129.4 L180.9,128.4 L181.6,127.5 L182.3,126.6 L183.0,125.7 L183.7,124.9 L184.4,124.2 L185.1,123.5 L185.8,122.8 L186.4,122.1 L187.1,121.5 L187.8,120.9 L188.5,120.4 L189.2,119.8 L189.9,119.3 L190.6,118.8 L191.2,118.4 L191.9,117.9 L192.6,117.5 L193.3,117.1 L194.0,116.7 L194.7,116.3 L195.4,116.0 L196.1,115.6 L196.7,115.3 L197.4,115.0 L198.1,114.7 L198.8,114.4 L199.5,114.1 L200.2,113.9 L200.9,113.6 L201.6,113.4 L202.2,113.2 L202.9,113.0 L203.6,112.8 L204.3,112.6 L205.0,112.5 L205.7,112.3 L206.4,112.2 L207.1,112.1 L207.8,112.0 L208.4,111.9 L209.1,111.8 L209.8,111.7 L210.5,111.6 L211.2,111.5 L211.9,111.5 L212.6,111.4 L213.2,111.4 L213.9,111.4 L214.6,111.4 L215.3,111.4 L216.0,111.4 L216.7,111.4 L217.4,111.4 L218.1,111.5 L218.8,111.5 L219.4,111.6 L220.1,111.7 L220.8,111.7 L221.5,111.8 L222.2,111.9 L222.9,112.0 L223.6,112.1 L224.2,112.3 L224.9,112.4 L225.6,112.5 L226.3,112.7 L227.0,112.8 L227.7,113.0 L228.4,113.2 L229.1,113.4 L229.8,113.6 L230.4,113.8 L231.1,114.0 L231.8,114.2 L232.5,114.5 L233.2,114.7 L233.9,115.0 L234.6,115.2 L235.2,115.5 L235.9,115.8 L236.6,116.1 L237.3,116.4 L238.0,116.7 L238.7,117.0 L239.4,117.3 L240.1,117.7 L240.7,118.0 L241.4,118.4 L242.1,118.8 L242.8,119.2 L243.5,119.5 L244.2,120.0 L244.9,120.4 L245.6,120.8 L246.2,121.3 L246.9,121.7 L247.6,122.2 L248.3,122.7 L249.0,123.2 L249.7,123.7 L250.4,124.2 L251.1,124.8 L251.7,125.3 L252.4,125.9 L253.1,126.5 L253.8,127.1 L254.5,127.8 L255.2,128.5 L255.9,129.2 L256.6,129.9 L257.2,130.6 L257.9,131.4 L258.6,132.3 L259.3,133.1 L260.0,134.0 L260.7,135.0 L261.4,136.1 L262.1,137.2 L262.8,138.5 L263.4,139.9 L264.1,141.6 L264.8,143.6 L265.5,146.8 L265.5,153.2 L264.8,156.4 L264.1,158.4 L263.4,160.1 L262.8,161.5 L262.1,162.8 L261.4,163.9 L260.7,165.0 L260.0,166.0 L259.3,166.9 L258.6,167.7 L257.9,168.6 L257.2,169.4 L256.6,170.1 L255.9,170.8 L255.2,171.5 L254.5,172.2 L253.8,172.9 L253.1,173.5 L252.4,174.1 L251.7,174.7 L251.1,175.2 L250.4,175.8 L249.7,176.3 L249.0,176.8 L248.3,177.3 L247.6,177.8 L246.9,178.3 L246.2,178.7 L245.6,179.2 L244.9,179.6 L244.2,180.0 L243.5,180.5 L242.8,180.8 L242.1,181.2 L241.4,181.6 L240.7,182.0 L240.1,182.3 L239.4,182.7 L238.7,183.0 L238.0,183.3 L237.3,183.6 L236.6,183.9 L235.9,184.2 L235.2,184.5 L234.6,184.8 L233.9,185.0 L233.2,185.3 L232.5,185.5 L231.8,185.8 L231.1,186.0 L230.4,186.2 L229.8,186.4 L229.1,186.6 L228.4,186.8 L227.7,187.0 L227.0,187.2 L226.3,187.3 L225.6,187.5 L224.9,187.6 L224.2,187.7 L223.6,187.9 L222.9,188.0 L222.2,188.1 L221.5,188.2 L220.8,188.3 L220.1,188.3 L219.4,188.4 L218.8,188.5 L218.1,188.5 L217.4,188.6 L216.7,188.6 L216.0,188.6 L215.3,188.6 L214.6,188.6 L213.9,188.6 L213.2,188.6 L212.6,188.6 L211.9,188.5 L211.2,188.5 L210.5,188.4 L209.8,188.3 L209.1,188.2 L208.4,188.1 L207.8,188.0 L207.1,187.9 L206.4,187.8 L205.7,187.7 L205.0,187.5 L204.3,187.4 L203.6,187.2 L202.9,187.0 L202.2,186.8 L201.6,186.6 L200.9,186.4 L200.2,186.1 L199.5,185.9 L198.8,185.6 L198.1,185.3 L197.4,185.0 L196.7,184.7 L196.1,184.4 L195.4,184.0 L194.7,183.7 L194.0,183.3 L193.3,182.9 L192.6,182.5 L191.9,182.1 L191.2,181.6 L190.6,181.2 L189.9,180.7 L189.2,180.2 L188.5,179.6 L187.8,179.1 L187.1,178.5 L186.4,177.9 L185.8,177.2 L185.1,176.5 L184.4,175.8 L183.7,175.1 L183.0,174.3 L182.3,173.4 L181.6,172.5 L180.9,171.6 L180.2,170.6 L179.6,169.5 L178.9,168.3 L178.2,167.0 L177.5,165.6 L176.8,164.0 L176.1,162.2 L175.4,160.0 L174.8,157.1 L174.1,150.6 Z" fill="none" class="unit" stroke-width="1.6"/><path d="M162.4,149.3 L163.1,142.0 L163.7,138.7 L164.4,136.2 L165.1,134.1 L165.8,132.3 L166.5,130.7 L167.2,129.2 L167.9,127.9 L168.6,126.6 L169.2,125.4 L169.9,124.3 L170.6,123.2 L171.3,122.2 L172.0,121.3 L172.7,120.4 L173.4,119.5 L174.1,118.7 L174.8,117.9 L175.4,117.1 L176.1,116.4 L176.8,115.7 L177.5,115.0 L178.2,114.4 L178.9,113.7 L179.6,113.1 L180.2,112.5 L180.9,112.0 L181.6,111.4 L182.3,110.9 L183.0,110.4 L183.7,109.9 L184.4,109.4 L185.1,109.0 L185.8,108.5 L186.4,108.1 L187.1,107.7 L187.8,107.3 L188.5,106.9 L189.2,106.5 L189.9,106.2 L190.6,105.8 L191.2,105.5 L191.9,105.2 L192.6,104.9 L193.3,104.6 L194.0,104.3 L194.7,104.0 L195.4,103.7 L196.1,103.5 L196.7,103.3 L197.4,103.0 L198.1,102.8 L198.8,102.6 L199.5,102.4 L200.2,102.2 L200.9,102.0 L201.6,101.9 L202.2,101.7 L202.9,101.5 L203.6,101.4 L204.3,101.3 L205.0,101.1 L205.7,101.0 L206.4,100.9 L207.1,100.8 L207.8,100.7 L208.4,100.7 L209.1,100.6 L209.8,100.5 L210.5,100.5 L211.2,100.4 L211.9,100.4 L212.6,100.3 L213.2,100.3 L213.9,100.3 L214.6,100.3 L215.3,100.3 L216.0,100.3 L216.7,100.3 L217.4,100.3 L218.1,100.4 L218.8,100.4 L219.4,100.4 L220.1,100.5 L220.8,100.6 L221.5,100.6 L222.2,100.7 L222.9,100.8 L223.6,100.9 L224.2,101.0 L224.9,101.1 L225.6,101.2 L226.3,101.3 L227.0,101.4 L227.7,101.5 L228.4,101.7 L229.1,101.8 L229.8,102.0 L230.4,102.1 L231.1,102.3 L231.8,102.5 L232.5,102.6 L233.2,102.8 L233.9,103.0 L234.6,103.2 L235.2,103.4 L235.9,103.6 L236.6,103.8 L237.3,104.1 L238.0,104.3 L238.7,104.5 L239.4,104.8 L240.1,105.0 L240.7,105.3 L241.4,105.5 L242.1,105.8 L242.8,106.1 L243.5,106.3 L244.2,106.6 L244.9,106.9 L245.6,107.2 L246.2,107.5 L246.9,107.8 L247.6,108.1 L248.3,108.4 L249.0,108.8 L249.7,109.1 L250.4,109.4 L251.1,109.8 L251.7,110.1 L252.4,110.5 L253.1,110.9 L253.8,111.2 L254.5,111.6 L255.2,112.0 L255.9,112.4 L256.6,112.8 L257.2,113.2 L257.9,113.6 L258.6,114.0 L259.3,114.4 L260.0,114.9 L260.7,115.3 L261.4,115.7 L262.1,116.2 L262.8,116.6 L263.4,117.1 L264.1,117.6 L264.8,118.1 L265.5,118.5 L266.2,119.0 L266.9,119.5 L267.6,120.0 L268.2,120.5 L268.9,121.1 L269.6,121.6 L270.3,122.1 L271.0,122.7 L271.7,123.2 L272.4,123.8 L273.1,124.4 L273.7,125.0 L274.4,125.6 L275.1,126.2 L275.8,126.8 L276.5,127.4 L277.2,128.1 L277.9,128.7 L278.6,129.4 L279.2,130.1 L279.9,130.8 L280.6,131.6 L281.3,132.3 L282.0,133.1 L282.7,133.9 L283.4,134.8 L284.1,135.6 L284.8,136.6 L285.4,137.5 L286.1,138.6 L286.8,139.7 L287.5,141.0 L288.2,142.4 L288.9,144.1 L289.6,146.6 L289.6,153.4 L288.9,155.9 L288.2,157.6 L287.5,159.0 L286.8,160.3 L286.1,161.4 L285.4,162.5 L284.8,163.4 L284.1,164.4 L283.4,165.2 L282.7,166.1 L282.0,166.9 L281.3,167.7 L280.6,168.4 L279.9,169.2 L279.2,169.9 L278.6,170.6 L277.9,171.3 L277.2,171.9 L276.5,172.6 L275.8,173.2 L275.1,173.8 L274.4,174.4 L273.7,175.0 L273.1,175.6 L272.4,176.2 L271.7,176.8 L271.0,177.3 L270.3,177.9 L269.6,178.4 L268.9,178.9 L268.2,179.5 L267.6,180.0 L266.9,180.5 L266.2,181.0 L265.5,181.5 L264.8,181.9 L264.1,182.4 L263.4,182.9 L262.8,183.4 L262.1,183.8 L261.4,184.3 L260.7,184.7 L260.0,185.1 L259.3,185.6 L258.6,186.0 L257.9,186.4 L257.2,186.8 L256.6,187.2 L255.9,187.6 L255.2,188.0 L254.5,188.4 L253.8,188.8 L253.1,189.1 L252.4,189.5 L251.7,189.9 L251.1,190.2 L250.4,190.6 L249.7,190.9 L249.0,191.2 L248.3,191.6 L247.6,191.9 L246.9,192.2 L246.2,192.5 L245.6,192.8 L244.9,193.1 L244.2,193.4 L243.5,193.7 L242.8,193.9 L242.1,194.2 L241.4,194.5 L240.7,194.7 L240.1,195.0 L239.4,195.2 L238.7,195.5 L238.0,195.7 L237.3,195.9 L236.6,196.2 L235.9,196.4 L235.2,196.6 L234.6,196.8 L233.9,197.0 L233.2,197.2 L232.5,197.4 L231.8,197.5 L231.1,197.7 L230.4,197.9 L229.8,198.0 L229.1,198.2 L228.4,198.3 L227.7,198.5 L227.0,198.6 L226.3,198.7 L225.6,198.8 L224.9,198.9 L224.2,199.0 L223.6,199.1 L222.9,199.2 L222.2,199.3 L221.5,199.4 L220.8,199.4 L220.1,199.5 L219.4,199.6 L218.8,199.6 L218.1,199.6 L217.4,199.7 L216.7,199.7 L216.0,199.7 L215.3,199.7 L214.6,199.7 L213.9,199.7 L213.2,199.7 L212.6,199.7 L211.9,199.6 L211.2,199.6 L210.5,199.5 L209.8,199.5 L209.1,199.4 L208.4,199.3 L207.8,199.3 L207.1,199.2 L206.4,199.1 L205.7,199.0 L205.0,198.9 L204.3,198.7 L203.6,198.6 L202.9,198.5 L202.2,198.3 L201.6,198.1 L200.9,198.0 L200.2,197.8 L199.5,197.6 L198.8,197.4 L198.1,197.2 L197.4,197.0 L196.7,196.7 L196.1,196.5 L195.4,196.3 L194.7,196.0 L194.0,195.7 L193.3,195.4 L192.6,195.1 L191.9,194.8 L191.2,194.5 L190.6,194.2 L189.9,193.8 L189.2,193.5 L188.5,193.1 L187.8,192.7 L187.1,192.3 L186.4,191.9 L185.8,191.5 L185.1,191.0 L184.4,190.6 L183.7,190.1 L183.0,189.6 L182.3,189.1 L181.6,188.6 L180.9,188.0 L180.2,187.5 L179.6,186.9 L178.9,186.3 L178.2,185.6 L177.5,185.0 L176.8,184.3 L176.1,183.6 L175.4,182.9 L174.8,182.1 L174.1,181.3 L173.4,180.5 L172.7,179.6 L172.0,178.7 L171.3,177.8 L170.6,176.8 L169.9,175.7 L169.2,174.6 L168.6,173.4 L167.9,172.1 L167.2,170.8 L166.5,169.3 L165.8,167.7 L165.1,165.9 L164.4,163.8 L163.7,161.3 L163.1,158.0 L162.4,150.7 Z" fill="none" class="unit" stroke-width="1.6"/><path d="M157.8,148.6 L158.6,141.1 L159.3,137.5 L160.1,134.7 L160.9,132.5 L161.7,130.5 L162.5,128.7 L163.2,127.0 L164.0,125.5 L164.8,124.1 L165.6,122.8 L166.4,121.6 L167.1,120.4 L167.9,119.3 L168.7,118.3 L169.5,117.3 L170.3,116.3 L171.0,115.4 L171.8,114.5 L172.6,113.7 L173.4,112.9 L174.2,112.1 L174.9,111.4 L175.7,110.7 L176.5,110.0 L177.3,109.3 L178.1,108.7 L178.8,108.1 L179.6,107.5 L180.4,106.9 L181.2,106.3 L182.0,105.8 L182.7,105.3 L183.5,104.8 L184.3,104.3 L185.1,103.8 L185.9,103.4 L186.6,103.0 L187.4,102.5 L188.2,102.1 L189.0,101.8 L189.8,101.4 L190.5,101.0 L191.3,100.7 L192.1,100.4 L192.9,100.1 L193.7,99.8 L194.4,99.5 L195.2,99.2 L196.0,98.9 L196.8,98.7 L197.6,98.5 L198.3,98.2 L199.1,98.0 L199.9,97.8 L200.7,97.6 L201.5,97.4 L202.2,97.3 L203.0,97.1 L203.8,97.0 L204.6,96.8 L205.4,96.7 L206.1,96.6 L206.9,96.5 L207.7,96.4 L208.5,96.3 L209.3,96.2 L210.0,96.2 L210.8,96.1 L211.6,96.1 L212.4,96.0 L213.2,96.0 L213.9,96.0 L214.7,96.0 L215.5,96.0 L216.3,96.0 L217.1,96.0 L217.8,96.0 L218.6,96.1 L219.4,96.1 L220.2,96.2 L221.0,96.2 L221.7,96.3 L222.5,96.4 L223.3,96.5 L224.1,96.6 L224.9,96.7 L225.6,96.8 L226.4,96.9 L227.2,97.0 L228.0,97.2 L228.8,97.3 L229.5,97.5 L230.3,97.6 L231.1,97.8 L231.9,98.0 L232.7,98.2 L233.4,98.4 L234.2,98.6 L235.0,98.8 L235.8,99.0 L236.6,99.2 L237.3,99.4 L238.1,99.7 L238.9,99.9 L239.7,100.2 L240.5,100.4 L241.2,100.7 L242.0,101.0 L242.8,101.2 L243.6,101.5 L244.4,101.8 L245.1,102.1 L245.9,102.4 L246.7,102.7 L247.5,103.0 L248.3,103.4 L249.0,103.7 L249.8,104.0 L250.6,104.4 L251.4,104.7 L252.2,105.1 L252.9,105.4 L253.7,105.8 L254.5,106.2 L255.3,106.6 L256.1,107.0 L256.8,107.3 L257.6,107.7 L258.4,108.1 L259.2,108.6 L260.0,109.0 L260.7,109.4 L261.5,109.8 L262.3,110.3 L263.1,110.7 L263.9,111.1 L264.6,111.6 L265.4,112.1 L266.2,112.5 L267.0,113.0 L267.8,113.5 L268.5,113.9 L269.3,114.4 L270.1,114.9 L270.9,115.4 L271.7,115.9 L272.4,116.4 L273.2,116.9 L274.0,117.4 L274.8,117.9 L275.6,118.5 L276.3,119.0 L277.1,119.5 L277.9,120.0 L278.7,120.6 L279.5,121.1 L280.2,121.7 L281.0,122.2 L281.8,122.8 L282.6,123.4 L283.4,123.9 L284.1,124.5 L284.9,125.1 L285.7,125.7 L286.5,126.2 L287.3,126.8 L288.0,127.4 L288.8,128.0 L289.6,128.6 L290.4,129.2 L291.2,129.8 L291.9,130.4 L292.7,131.1 L293.5,131.7 L294.3,132.3 L295.1,132.9 L295.8,133.6 L296.6,134.2 L297.4,134.8 L298.2,135.5 L299.0,136.1 L299.7,136.8 L300.5,137.4 L301.3,138.1 L302.1,138.7 L302.9,139.4 L303.6,140.0 L304.4,140.7 L305.2,141.4 L306.0,142.0 L306.8,142.7 L307.5,143.4 L308.3,144.1 L309.1,144.8 L309.9,145.4 L310.7,146.1 L311.4,146.8 L312.2,147.5 L313.0,148.2 L313.8,148.9 L314.6,149.6 L315.3,149.7 L316.1,149.0 L316.9,148.3 L317.7,147.6 L318.5,146.9 L319.2,146.2 L320.0,145.4 L320.8,144.7 L321.6,144.0 L322.4,143.3 L323.1,142.6 L323.9,141.8 L324.7,141.1 L325.5,140.4 L326.3,139.7 L327.0,138.9 L327.8,138.2 L328.6,137.5 L329.4,136.7 L330.2,136.0 L330.9,135.3 L331.7,134.5 L332.5,133.8 L333.3,133.1 L334.1,132.3 L334.8,131.6 L335.6,130.8 L336.4,130.1 L337.2,129.4 L338.0,128.6 L338.7,127.9 L339.5,127.1 L340.3,126.4 L341.1,125.6 L341.9,124.9 L342.6,124.1 L343.4,123.4 L344.2,122.6 L345.0,121.9 L345.8,121.1 L346.5,120.4 L347.3,119.6 L348.1,118.9 L348.9,118.2 L349.7,117.4 L350.4,116.7 L351.2,115.9 L352.0,115.2 L352.8,114.4 L353.6,113.7 L354.3,112.9 L355.1,112.2 L355.9,111.4 L356.7,110.7 L357.5,109.9 L358.2,109.2 L359.0,108.4 L359.8,107.7 L360.6,107.0 L361.4,106.2 L362.1,105.5 L362.9,104.7 L363.7,104.0 L364.5,103.3 L365.3,102.5 L366.0,101.8 L366.8,101.1 L367.6,100.3 L368.4,99.6 L369.2,98.9 L369.9,98.1 L370.7,97.4 L371.5,96.7 L372.3,95.9 L373.1,95.2 L373.8,94.5 L374.6,93.8 L375.4,93.1 L376.2,92.3 L377.0,91.6 L377.7,90.9 L378.5,90.2 L379.3,89.5 L380.1,88.8 L380.9,88.1 L381.6,87.4 L382.4,86.7 L383.2,86.0 L384.0,85.3 L384.8,84.6 L385.5,83.9 L386.3,83.2 L387.1,82.5 L387.9,81.8 L388.7,81.1 L389.4,80.4 L390.2,79.8 L391.0,79.1 L391.8,78.4 L392.6,77.7 L393.3,77.1 L394.1,76.4 L394.9,75.7 L395.7,75.1 L396.5,74.4 L397.2,73.8 L398.0,73.1 L398.8,72.5 L399.6,71.8 L400.4,71.2 L401.1,70.5 L401.9,69.9 L402.7,69.3 L403.5,68.6 L404.3,68.0 L405.0,67.4 L405.8,66.8 L406.6,66.2 L407.4,65.5 L408.2,64.9 L408.9,64.3 L409.7,63.7 L410.5,63.1 L411.3,62.5 L412.1,61.9 L412.8,61.3 L413.6,60.7 L414.4,60.2 L415.2,59.6 L416.0,59.0 L416.7,58.4 L417.5,57.9 L418.3,57.3 L419.1,56.7 L419.9,56.2 L420.6,55.6 L421.4,55.1 L422.2,54.5 L423.0,54.0 L423.8,53.5 L424.5,52.9 L425.3,52.4 L426.1,51.9 L426.9,51.4 L427.7,50.8 L428.4,50.3 L429.2,49.8 L430.0,49.3" fill="none" class="warn" stroke-width="2"/><path d="M157.8,151.4 L158.6,158.9 L159.3,162.5 L160.1,165.3 L160.9,167.5 L161.7,169.5 L162.5,171.3 L163.2,173.0 L164.0,174.5 L164.8,175.9 L165.6,177.2 L166.4,178.4 L167.1,179.6 L167.9,180.7 L168.7,181.7 L169.5,182.7 L170.3,183.7 L171.0,184.6 L171.8,185.5 L172.6,186.3 L173.4,187.1 L174.2,187.9 L174.9,188.6 L175.7,189.3 L176.5,190.0 L177.3,190.7 L178.1,191.3 L178.8,191.9 L179.6,192.5 L180.4,193.1 L181.2,193.7 L182.0,194.2 L182.7,194.7 L183.5,195.2 L184.3,195.7 L185.1,196.2 L185.9,196.6 L186.6,197.0 L187.4,197.5 L188.2,197.9 L189.0,198.2 L189.8,198.6 L190.5,199.0 L191.3,199.3 L192.1,199.6 L192.9,199.9 L193.7,200.2 L194.4,200.5 L195.2,200.8 L196.0,201.1 L196.8,201.3 L197.6,201.5 L198.3,201.8 L199.1,202.0 L199.9,202.2 L200.7,202.4 L201.5,202.6 L202.2,202.7 L203.0,202.9 L203.8,203.0 L204.6,203.2 L205.4,203.3 L206.1,203.4 L206.9,203.5 L207.7,203.6 L208.5,203.7 L209.3,203.8 L210.0,203.8 L210.8,203.9 L211.6,203.9 L212.4,204.0 L213.2,204.0 L213.9,204.0 L214.7,204.0 L215.5,204.0 L216.3,204.0 L217.1,204.0 L217.8,204.0 L218.6,203.9 L219.4,203.9 L220.2,203.8 L221.0,203.8 L221.7,203.7 L222.5,203.6 L223.3,203.5 L224.1,203.4 L224.9,203.3 L225.6,203.2 L226.4,203.1 L227.2,203.0 L228.0,202.8 L228.8,202.7 L229.5,202.5 L230.3,202.4 L231.1,202.2 L231.9,202.0 L232.7,201.8 L233.4,201.6 L234.2,201.4 L235.0,201.2 L235.8,201.0 L236.6,200.8 L237.3,200.6 L238.1,200.3 L238.9,200.1 L239.7,199.8 L240.5,199.6 L241.2,199.3 L242.0,199.0 L242.8,198.8 L243.6,198.5 L244.4,198.2 L245.1,197.9 L245.9,197.6 L246.7,197.3 L247.5,197.0 L248.3,196.6 L249.0,196.3 L249.8,196.0 L250.6,195.6 L251.4,195.3 L252.2,194.9 L252.9,194.6 L253.7,194.2 L254.5,193.8 L255.3,193.4 L256.1,193.0 L256.8,192.7 L257.6,192.3 L258.4,191.9 L259.2,191.4 L260.0,191.0 L260.7,190.6 L261.5,190.2 L262.3,189.7 L263.1,189.3 L263.9,188.9 L264.6,188.4 L265.4,187.9 L266.2,187.5 L267.0,187.0 L267.8,186.5 L268.5,186.1 L269.3,185.6 L270.1,185.1 L270.9,184.6 L271.7,184.1 L272.4,183.6 L273.2,183.1 L274.0,182.6 L274.8,182.1 L275.6,181.5 L276.3,181.0 L277.1,180.5 L277.9,180.0 L278.7,179.4 L279.5,178.9 L280.2,178.3 L281.0,177.8 L281.8,177.2 L282.6,176.6 L283.4,176.1 L284.1,175.5 L284.9,174.9 L285.7,174.3 L286.5,173.8 L287.3,173.2 L288.0,172.6 L288.8,172.0 L289.6,171.4 L290.4,170.8 L291.2,170.2 L291.9,169.6 L292.7,168.9 L293.5,168.3 L294.3,167.7 L295.1,167.1 L295.8,166.4 L296.6,165.8 L297.4,165.2 L298.2,164.5 L299.0,163.9 L299.7,163.2 L300.5,162.6 L301.3,161.9 L302.1,161.3 L302.9,160.6 L303.6,160.0 L304.4,159.3 L305.2,158.6 L306.0,158.0 L306.8,157.3 L307.5,156.6 L308.3,155.9 L309.1,155.2 L309.9,154.6 L310.7,153.9 L311.4,153.2 L312.2,152.5 L313.0,151.8 L313.8,151.1 L314.6,150.4 L315.3,150.3 L316.1,151.0 L316.9,151.7 L317.7,152.4 L318.5,153.1 L319.2,153.8 L320.0,154.6 L320.8,155.3 L321.6,156.0 L322.4,156.7 L323.1,157.4 L323.9,158.2 L324.7,158.9 L325.5,159.6 L326.3,160.3 L327.0,161.1 L327.8,161.8 L328.6,162.5 L329.4,163.3 L330.2,164.0 L330.9,164.7 L331.7,165.5 L332.5,166.2 L333.3,166.9 L334.1,167.7 L334.8,168.4 L335.6,169.2 L336.4,169.9 L337.2,170.6 L338.0,171.4 L338.7,172.1 L339.5,172.9 L340.3,173.6 L341.1,174.4 L341.9,175.1 L342.6,175.9 L343.4,176.6 L344.2,177.4 L345.0,178.1 L345.8,178.9 L346.5,179.6 L347.3,180.4 L348.1,181.1 L348.9,181.8 L349.7,182.6 L350.4,183.3 L351.2,184.1 L352.0,184.8 L352.8,185.6 L353.6,186.3 L354.3,187.1 L355.1,187.8 L355.9,188.6 L356.7,189.3 L357.5,190.1 L358.2,190.8 L359.0,191.6 L359.8,192.3 L360.6,193.0 L361.4,193.8 L362.1,194.5 L362.9,195.3 L363.7,196.0 L364.5,196.7 L365.3,197.5 L366.0,198.2 L366.8,198.9 L367.6,199.7 L368.4,200.4 L369.2,201.1 L369.9,201.9 L370.7,202.6 L371.5,203.3 L372.3,204.1 L373.1,204.8 L373.8,205.5 L374.6,206.2 L375.4,206.9 L376.2,207.7 L377.0,208.4 L377.7,209.1 L378.5,209.8 L379.3,210.5 L380.1,211.2 L380.9,211.9 L381.6,212.6 L382.4,213.3 L383.2,214.0 L384.0,214.7 L384.8,215.4 L385.5,216.1 L386.3,216.8 L387.1,217.5 L387.9,218.2 L388.7,218.9 L389.4,219.6 L390.2,220.2 L391.0,220.9 L391.8,221.6 L392.6,222.3 L393.3,222.9 L394.1,223.6 L394.9,224.3 L395.7,224.9 L396.5,225.6 L397.2,226.2 L398.0,226.9 L398.8,227.5 L399.6,228.2 L400.4,228.8 L401.1,229.5 L401.9,230.1 L402.7,230.7 L403.5,231.4 L404.3,232.0 L405.0,232.6 L405.8,233.2 L406.6,233.8 L407.4,234.5 L408.2,235.1 L408.9,235.7 L409.7,236.3 L410.5,236.9 L411.3,237.5 L412.1,238.1 L412.8,238.7 L413.6,239.3 L414.4,239.8 L415.2,240.4 L416.0,241.0 L416.7,241.6 L417.5,242.1 L418.3,242.7 L419.1,243.3 L419.9,243.8 L420.6,244.4 L421.4,244.9 L422.2,245.5 L423.0,246.0 L423.8,246.5 L424.5,247.1 L425.3,247.6 L426.1,248.1 L426.9,248.6 L427.7,249.2 L428.4,249.7 L429.2,250.2 L430.0,250.7" fill="none" class="warn" stroke-width="2"/><path d="M116.7,139.7 L118.0,133.3 L119.3,128.7 L120.6,124.9 L121.9,121.7 L123.2,118.8 L124.5,116.2 L125.8,113.7 L127.1,111.4 L128.4,109.3 L129.7,107.3 L131.0,105.3 L132.3,103.5 L133.6,101.8 L134.9,100.1 L136.2,98.5 L137.5,96.9 L138.8,95.4 L140.1,94.0 L141.4,92.6 L142.7,91.3 L144.0,90.0 L145.3,88.7 L146.6,87.5 L147.9,86.3 L149.2,85.2 L150.5,84.1 L151.8,83.0 L153.1,82.0 L154.4,81.0 L155.7,80.0 L157.0,79.0 L158.3,78.1 L159.6,77.2 L160.9,76.4 L162.2,75.5 L163.5,74.7 L164.8,74.0 L166.1,73.2 L167.4,72.5 L168.7,71.8 L170.0,71.1 L171.3,70.4 L172.6,69.8 L173.9,69.2 L175.2,68.6 L176.5,68.1 L177.8,67.5 L179.1,67.0 L180.4,66.5 L181.7,66.0 L183.0,65.6 L184.3,65.1 L185.6,64.7 L186.9,64.3 L188.2,64.0 L189.5,63.6 L190.8,63.3 L192.1,63.0 L193.4,62.7 L194.7,62.4 L196.0,62.1 L197.3,61.9 L198.6,61.7 L199.9,61.5 L201.2,61.3 L202.5,61.1 L203.8,61.0 L205.1,60.8 L206.4,60.7 L207.7,60.6 L209.0,60.6 L210.3,60.5 L211.6,60.4 L212.9,60.4 L214.2,60.4 L215.5,60.4 L216.8,60.4 L218.1,60.4 L219.4,60.5 L220.7,60.5 L222.0,60.6 L223.3,60.7 L224.6,60.8 L225.9,60.9 L227.2,61.0 L228.5,61.2 L229.8,61.3 L231.1,61.5 L232.4,61.7 L233.7,61.8 L235.0,62.0 L236.3,62.2 L237.6,62.5 L238.9,62.7 L240.2,62.9 L241.5,63.2 L242.8,63.4 L244.1,63.7 L245.4,64.0 L246.7,64.3 L248.0,64.6 L249.3,64.9 L250.6,65.2 L251.9,65.5 L253.2,65.8 L254.5,66.1 L255.8,66.5 L257.1,66.8 L258.4,67.2 L259.7,67.5 L261.0,67.8 L262.3,68.2 L263.6,68.6 L264.9,68.9 L266.2,69.3 L267.5,69.6 L268.8,70.0 L270.1,70.3 L271.4,70.7 L272.7,71.1 L274.0,71.4 L275.3,71.8 L276.6,72.1 L277.9,72.5 L279.2,72.8 L280.5,73.2 L281.8,73.5 L283.1,73.8 L284.4,74.2 L285.7,74.5 L287.0,74.8 L288.3,75.1 L289.6,75.4 L290.9,75.7 L292.2,75.9 L293.5,76.2 L294.8,76.4 L296.1,76.7 L297.4,76.9 L298.7,77.1 L300.0,77.3 L301.3,77.5 L302.6,77.7 L303.9,77.8 L305.2,78.0 L306.5,78.1 L307.8,78.2 L309.1,78.3 L310.4,78.4 L311.7,78.4 L313.0,78.5 L314.3,78.5 L315.6,78.5 L316.9,78.5 L318.2,78.4 L319.5,78.4 L320.8,78.3 L322.1,78.2 L323.4,78.1 L324.7,77.9 L326.0,77.8 L327.3,77.6 L328.6,77.4 L329.9,77.2 L331.2,76.9 L332.5,76.7 L333.8,76.4 L335.1,76.1 L336.4,75.8 L337.7,75.4 L339.0,75.1 L340.3,74.7 L341.6,74.3 L342.9,73.9 L344.2,73.4 L345.5,73.0 L346.8,72.5 L348.1,72.0 L349.4,71.5 L350.7,71.0 L352.0,70.5 L353.3,69.9 L354.6,69.3 L355.9,68.8 L357.2,68.2 L358.5,67.5 L359.8,66.9 L361.1,66.3 L362.4,65.6 L363.7,65.0 L365.0,64.3 L366.3,63.6 L367.6,62.9 L368.9,62.2 L370.2,61.5 L371.5,60.8 L372.8,60.1 L374.1,59.3 L375.4,58.6 L376.7,57.8 L378.0,57.1 L379.3,56.3 L380.6,55.6 L381.9,54.8 L383.2,54.0 L384.5,53.2 L385.8,52.5 L387.1,51.7 L388.4,50.9 L389.7,50.1 L391.0,49.3 L392.3,48.5 L393.6,47.7 L394.9,46.9 L396.2,46.1 L397.5,45.3 L398.8,44.5 L400.1,43.7 L401.4,43.0 L402.7,42.2 L404.0,41.4 L405.3,40.6 L406.6,39.8 L407.9,39.0 L409.2,38.2 L410.5,37.5 L411.8,36.7 L413.1,35.9 L414.4,35.2 L415.7,34.4 L417.0,33.7 L418.3,32.9 L419.6,32.2 L420.9,31.5 L422.2,30.7 L423.5,30.0" fill="none" class="alt" stroke-width="1.6" stroke-dasharray="5 4"/><circle cx="215.0" cy="150.0" r="4.5" class="fill-unit"/><circle cx="315.0" cy="150.0" r="4.5" class="fill-ground warn" stroke-width="2"/><text x="215.0" y="168.0" font-size="13" class="fill-unit halo" text-anchor="middle">δ₀</text><text x="315.0" y="168.0" font-size="13" class="fill-warn halo" text-anchor="middle">π − δ₀</text><text x="430.0" y="144.0" font-size="14" text-anchor="end">δ</text><text x="42" y="22" font-size="14">δ̇ (scaled)</text><text x="242.5" y="41.5" font-size="12" class="alt halo">slipping poles</text><text x="47.5" y="258.5" font-size="12" class="fill-warn halo">separatrix</text></svg>
      <p class="cap">Computed for $P_m = \tfrac12P_{\max}$, $\dot\delta$ in units of $\sqrt{\omega_sP_{\max}/2H}$. The tilted cousin of MR 02's level-curve portrait.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The curves.</b> In scaled units, $\tfrac12\delta'^2 - \tfrac12\delta - \cos\delta = c$. Closed orbits: $c$ between the centre's value $-\tfrac12\delta_0 - \cos\delta_0 = -1.1278$
    and the saddle's $-\tfrac12(\pi - \delta_0) - \cos(\pi - \delta_0) = -0.4430$. The separatrix is $c = -0.4430$: it leaves the saddle to the left,
    turns at the point $\delta_L$ where $U(\delta_L) = U(\pi - \delta_0)$, and returns. The dashed orbit has $c = 0.757$.</p>
    <p><b>Why a separatrix cannot be crossed.</b> Orbits do not cross (MR 02, <i>Orbits cannot cross</i>); the separatrix is made of orbits;
    so a state inside stays inside while the equation holds. That is the whole of the equal-area criterion's logic.</p>
    <p><b>Damping again.</b> With a small damping term the closed orbits become inward spirals and the separatrix splits; the qualitative
    picture — inside returns, outside slips — survives, and the undamped boundary is a slightly pessimistic estimate of the true one.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · swing equation</p>
  <h2>Small swings: Iberia against Europe, every 3.8 s</h2>
  <div class="cols">
    <div>
      <p class="small">Near the centre, $\tfrac{2H}{\omega_s}\ddot\varepsilon = -P_{\max}\cos\delta_0\,\varepsilon$: simple harmonic, with</p>
      $$\omega_n = \sqrt{\frac{\omega_sP_{\max}\cos\delta_0}{2H}} .$$
      <p class="small"><span class="muted">Units: $\mathrm{s^{-1}}\cdot1/\mathrm s$ under the root, so $\mathrm{s^{-1}}$ ✓.</span></p>
      <p class="small"><span class="ref" data-ref="areas">The two areas</span>, per unit on Iberia's 50 GW: $P_{\max} = 0.08$, $\cos30° = 0.866$, $H = 4$ s:</p>
      $$\omega_n = \sqrt{\frac{314.16\times0.08\times0.866}{8}} = 1.649\ \mathrm{s^{-1}},$$
      <p class="small"><b>0.263 Hz</b>, a period of <b>3.8 s</b>: one whole area swinging against another. One area swinging against another through a weak link is an <span class="term">inter-area mode</span>; the model predicts this one, and nothing here is claimed about measured oscillations.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 275" width="483" role="img" aria-label="computed for the two-area model: the natural frequency of Iberia's swing against Europe as the export rises from zero to the tie's limit: 0.282 hertz unloaded, 0.263 hertz at 2000 megawatts, falling steeply to zero at 4000 megawatts"><line x1="60.0" y1="230.0" x2="396.0" y2="230.0" class="ink" stroke-width="1.4"/><line x1="60.0" y1="230.0" x2="60.0" y2="34.0" class="ink" stroke-width="1.4"/><path d="M60.0,62.5 L61.6,62.5 L63.3,62.5 L65.0,62.5 L66.6,62.5 L68.2,62.5 L69.9,62.5 L71.5,62.6 L73.2,62.6 L74.8,62.6 L76.5,62.6 L78.2,62.6 L79.8,62.7 L81.5,62.7 L83.1,62.7 L84.8,62.7 L86.4,62.8 L88.0,62.8 L89.7,62.8 L91.3,62.9 L93.0,62.9 L94.7,63.0 L96.3,63.0 L98.0,63.1 L99.6,63.1 L101.2,63.2 L102.9,63.2 L104.6,63.3 L106.2,63.3 L107.8,63.4 L109.5,63.5 L111.2,63.5 L112.8,63.6 L114.5,63.7 L116.1,63.7 L117.8,63.8 L119.4,63.9 L121.0,64.0 L122.7,64.0 L124.4,64.1 L126.0,64.2 L127.6,64.3 L129.3,64.4 L130.9,64.5 L132.6,64.6 L134.2,64.7 L135.9,64.8 L137.6,64.9 L139.2,65.0 L140.8,65.1 L142.5,65.2 L144.2,65.3 L145.8,65.4 L147.4,65.5 L149.1,65.6 L150.8,65.8 L152.4,65.9 L154.1,66.0 L155.7,66.1 L157.3,66.3 L159.0,66.4 L160.6,66.5 L162.3,66.7 L163.9,66.8 L165.6,67.0 L167.2,67.1 L168.9,67.3 L170.6,67.4 L172.2,67.6 L173.8,67.7 L175.5,67.9 L177.1,68.1 L178.8,68.2 L180.4,68.4 L182.1,68.6 L183.8,68.7 L185.4,68.9 L187.1,69.1 L188.7,69.3 L190.3,69.5 L192.0,69.7 L193.7,69.8 L195.3,70.0 L196.9,70.2 L198.6,70.4 L200.2,70.6 L201.9,70.9 L203.6,71.1 L205.2,71.3 L206.8,71.5 L208.5,71.7 L210.2,71.9 L211.8,72.2 L213.5,72.4 L215.1,72.6 L216.8,72.9 L218.4,73.1 L220.0,73.4 L221.7,73.6 L223.3,73.9 L225.0,74.1 L226.7,74.4 L228.3,74.7 L230.0,74.9 L231.6,75.2 L233.2,75.5 L234.9,75.8 L236.6,76.0 L238.2,76.3 L239.9,76.6 L241.5,76.9 L243.2,77.2 L244.8,77.5 L246.4,77.9 L248.1,78.2 L249.7,78.5 L251.4,78.8 L253.0,79.2 L254.7,79.5 L256.4,79.8 L258.0,80.2 L259.6,80.5 L261.3,80.9 L262.9,81.3 L264.6,81.6 L266.2,82.0 L267.9,82.4 L269.6,82.8 L271.2,83.2 L272.9,83.6 L274.5,84.0 L276.1,84.4 L277.8,84.8 L279.5,85.3 L281.1,85.7 L282.8,86.1 L284.4,86.6 L286.1,87.0 L287.7,87.5 L289.4,88.0 L291.0,88.5 L292.6,88.9 L294.3,89.4 L295.9,90.0 L297.6,90.5 L299.2,91.0 L300.9,91.5 L302.5,92.1 L304.2,92.6 L305.9,93.2 L307.5,93.8 L309.1,94.4 L310.8,95.0 L312.5,95.6 L314.1,96.2 L315.8,96.8 L317.4,97.5 L319.1,98.2 L320.7,98.9 L322.4,99.5 L324.0,100.3 L325.7,101.0 L327.3,101.7 L328.9,102.5 L330.6,103.3 L332.2,104.1 L333.9,104.9 L335.6,105.8 L337.2,106.6 L338.8,107.5 L340.5,108.4 L342.1,109.4 L343.8,110.4 L345.4,111.4 L347.1,112.4 L348.8,113.5 L350.4,114.6 L352.1,115.7 L353.7,116.9 L355.4,118.1 L357.0,119.4 L358.7,120.8 L360.3,122.2 L361.9,123.6 L363.6,125.1 L365.2,126.8 L366.9,128.5 L368.6,130.3 L370.2,132.2 L371.8,134.2 L373.5,136.4 L375.1,138.8 L376.8,141.4 L378.4,144.2 L380.1,147.4 L381.8,151.0 L383.4,155.3 L385.1,160.4 L386.7,167.1 L388.4,177.1 L390.0,230.0" fill="none" class="unit" stroke-width="2.8"/><circle cx="225.0" cy="74.1" r="5" class="fill-unit"/><text x="233.0" y="64.1" font-size="13" class="fill-unit">2000 MW: 0.263 Hz, period 3.8 s</text><circle cx="390.0" cy="230.0" r="4.5" class="fill-ground warn" stroke-width="2"/><text x="384.0" y="220.0" font-size="13" class="fill-warn" text-anchor="end">P<tspan dy="3" font-size="75%">max</tspan><tspan dy="-3">: the swing stops</tspan></text><line x1="60.0" y1="230.0" x2="60.0" y2="235.0" class="ink" stroke-width="1"/><text x="60.0" y="248.0" font-size="13" class="soft" text-anchor="middle">0</text><line x1="142.5" y1="230.0" x2="142.5" y2="235.0" class="ink" stroke-width="1"/><text x="142.5" y="248.0" font-size="13" class="soft" text-anchor="middle">0.25</text><line x1="225.0" y1="230.0" x2="225.0" y2="235.0" class="ink" stroke-width="1"/><text x="225.0" y="248.0" font-size="13" class="soft" text-anchor="middle">0.5</text><line x1="307.5" y1="230.0" x2="307.5" y2="235.0" class="ink" stroke-width="1"/><text x="307.5" y="248.0" font-size="13" class="soft" text-anchor="middle">0.75</text><line x1="390.0" y1="230.0" x2="390.0" y2="235.0" class="ink" stroke-width="1"/><text x="390.0" y="248.0" font-size="13" class="soft" text-anchor="middle">1</text><line x1="55.0" y1="230.0" x2="60.0" y2="230.0" class="ink" stroke-width="1"/><text x="52.0" y="234.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="55.0" y1="170.6" x2="60.0" y2="170.6" class="ink" stroke-width="1"/><text x="52.0" y="174.6" font-size="13" class="soft" text-anchor="end">0.1</text><line x1="55.0" y1="111.2" x2="60.0" y2="111.2" class="ink" stroke-width="1"/><text x="52.0" y="115.2" font-size="13" class="soft" text-anchor="end">0.2</text><line x1="55.0" y1="51.9" x2="60.0" y2="51.9" class="ink" stroke-width="1"/><text x="52.0" y="55.9" font-size="13" class="soft" text-anchor="end">0.3</text><text x="66" y="28" font-size="14">natural frequency (Hz)</text><text x="390" y="264" font-size="14" text-anchor="end">export / P<tspan dy="3" font-size="75%">max</tspan></text></svg>
      <p class="cap">Computed. The heavier the export, the softer the spring $P_{\max}\cos\delta_0$ and the slower the swing; at the static limit it stops. A slowing swing is the portrait's warning that centre and saddle are about to meet.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The arithmetic.</b> $\omega_s = 314.159$; $314.159\times0.08\times0.86603/8 = 2.7207$; $\sqrt{2.7207} = 1.6495$ rad/s; $f = 0.26252$ Hz; $T = 3.809$ s.
    Unloaded ($\cos\delta_0 = 1$): $f = 0.2821$ Hz. A single machine with $H = 5$ s and $P_{\max} = 1$ pu at $\delta_0 = 30°$ would swing at 0.830 Hz.</p>
    <p><b>Why so slow.</b> $\omega_n^2 = \omega_sP_{\max}\cos\delta_0/2H$ compares the tie's stiffness with the area's inertia, both per unit of the area's
    own rating. A tie of 4000 MW against an area of 50 GW is a weak spring on a heavy mass.</p>
    <p><b>What is and is not claimed.</b> Oscillations of one group of machines against another are called <i>inter-area modes</i>; the
    reading on small-signal stability is Kundur's chapter "Small-Signal Stability" and Machowski, Bialek and Bumby, ch. 5. Their
    typical frequencies in real grids were not checked against a source from here, so none is quoted; and nothing in this deck is a
    statement about oscillations measured on the Iberian or European system.</p>
    <p><b>Damping.</b> Undamped here. Whether a real inter-area swing dies away depends on the damping the machines and their controls
    provide, the main concern of small-signal stability; the course does not go there.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 5</p>
  <h2>Equal areas</h2>
  <p>A fault makes the rotor accelerate; clearing it makes the rotor brake. It stays in step if the braking area can absorb the accelerating area — which is the first integral, read off the power-angle curve.</p>
</section>

<section>
  <p class="eyebrow">13 · equal areas</p>
  <h2>A fault, and the <span class="term">equal-area criterion</span></h2>
  <div class="cols">
    <div>
      <p class="small">At $\delta_0$ a fault drops $P_e$ to <b>zero</b> and $P_m$ accelerates the rotor. At $\delta_c$ it is <b>cleared</b>: $P_e = P_{\max}\sin\delta &gt; P_m$ returns, and the rotor brakes.</p>
      <div class="box thm"><span class="label">the criterion</span>
        <p class="small">The machine stays in step iff the accelerating area does not exceed the decelerating area available up to the saddle:</p>
        $$\begin{aligned}A_1 &amp;= \int_{\delta_0}^{\delta_c}P_m\,\mathrm d\delta\\ &amp;\le A_2 = \int_{\delta_c}^{\pi - \delta_0}(P_{\max}\sin\delta - P_m)\,\mathrm d\delta .\end{aligned}$$
      </div>
      <p class="small">Equality gives the <span class="term">critical clearing angle</span>:</p>
      $$\cos\delta_c = \frac{P_m}{P_{\max}}(\pi - 2\delta_0) + \cos(\pi - \delta_0).$$
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 290" width="483" role="img" aria-label="computed equal-area diagram for delta zero 30 degrees: the fault drops electrical power to zero, the rotor accelerates along the axis from 30 degrees to the clearing angle 79.56 degrees, gaining area A1 under the mechanical power line; cleared, it follows the sine curve, losing area A2 between the curve and the line up to 150 degrees; at the critical clearing angle the two areas are equal"><line x1="55.0" y1="240.0" x2="401.0" y2="240.0" class="ink" stroke-width="1.4"/><line x1="55.0" y1="240.0" x2="55.0" y2="34.0" class="ink" stroke-width="1.4"/><path d="M111.7,240.0 L111.7,153.0 L205.3,153.0 L205.3,240.0 Z" class="fill-alt" opacity=".35"/><path d="M205.3,69.0 L207.5,68.4 L209.7,67.8 L211.9,67.4 L214.2,67.0 L216.4,66.6 L218.6,66.4 L220.8,66.2 L223.0,66.1 L225.2,66.1 L227.5,66.1 L229.7,66.2 L231.9,66.4 L234.1,66.7 L236.3,67.0 L238.5,67.4 L240.8,67.9 L243.0,68.5 L245.2,69.1 L247.4,69.8 L249.6,70.6 L251.9,71.4 L254.1,72.3 L256.3,73.3 L258.5,74.4 L260.7,75.5 L262.9,76.7 L265.2,77.9 L267.4,79.2 L269.6,80.6 L271.8,82.1 L274.0,83.6 L276.2,85.2 L278.5,86.9 L280.7,88.6 L282.9,90.4 L285.1,92.2 L287.3,94.1 L289.5,96.1 L291.8,98.1 L294.0,100.2 L296.2,102.4 L298.4,104.6 L300.6,106.9 L302.9,109.2 L305.1,111.6 L307.3,114.0 L309.5,116.5 L311.7,119.0 L313.9,121.6 L316.2,124.2 L318.4,126.9 L320.6,129.6 L322.8,132.4 L325.0,135.2 L327.2,138.1 L329.5,141.0 L331.7,144.0 L333.9,146.9 L336.1,150.0 L338.3,153.0 L338.3,153.0 L205.3,153.0 Z" class="fill-unit" opacity=".3"/><path d="M55.0,240.0 L59.2,233.2 L63.5,226.4 L67.8,219.6 L72.0,212.8 L76.2,206.1 L80.5,199.4 L84.8,192.8 L89.0,186.3 L93.2,179.8 L97.5,173.4 L101.8,167.2 L106.0,161.0 L110.2,155.0 L114.5,149.1 L118.8,143.4 L123.0,137.8 L127.2,132.3 L131.5,127.1 L135.8,121.9 L140.0,117.0 L144.2,112.3 L148.5,107.8 L152.8,103.4 L157.0,99.3 L161.2,95.4 L165.5,91.7 L169.8,88.3 L174.0,85.0 L178.2,82.1 L182.5,79.3 L186.8,76.8 L191.0,74.6 L195.2,72.6 L199.5,70.9 L203.8,69.4 L208.0,68.2 L212.2,67.3 L216.5,66.6 L220.8,66.2 L225.0,66.1 L229.2,66.2 L233.5,66.6 L237.8,67.3 L242.0,68.2 L246.2,69.4 L250.5,70.9 L254.8,72.6 L259.0,74.6 L263.2,76.8 L267.5,79.3 L271.8,82.1 L276.0,85.0 L280.2,88.3 L284.5,91.7 L288.8,95.4 L293.0,99.3 L297.2,103.4 L301.5,107.8 L305.8,112.3 L310.0,117.0 L314.2,121.9 L318.5,127.1 L322.8,132.3 L327.0,137.8 L331.2,143.4 L335.5,149.1 L339.8,155.0 L344.0,161.0 L348.2,167.2 L352.5,173.4 L356.8,179.8 L361.0,186.3 L365.2,192.8 L369.5,199.4 L373.8,206.1 L378.0,212.8 L382.2,219.6 L386.5,226.4 L390.8,233.2 L395.0,240.0" fill="none" class="unit" stroke-width="2.6"/><line x1="55" y1="153.0" x2="395" y2="153.0" class="alt" stroke-width="2"/><path d="M111.7,153.0 V240.0 H205.3 V69.0" fill="none" class="warn" stroke-width="2.4"/><text x="158.5" y="200.5" font-size="14" text-anchor="middle" class="halo">A₁</text><text x="259.0" y="114.8" font-size="14" text-anchor="middle" class="halo">A₂</text><text x="205.3" y="270.0" font-size="13" class="fill-warn" text-anchor="middle">δ<tspan dy="3" font-size="75%">c</tspan><tspan dy="-3"> = 79.56°</tspan></text><text x="395" y="145.0" font-size="13" class="alt" text-anchor="end">P<tspan dy="3" font-size="75%">m</tspan></text><line x1="55.0" y1="240.0" x2="55.0" y2="245.0" class="ink" stroke-width="1"/><text x="55.0" y="258.0" font-size="13" class="soft" text-anchor="middle">0</text><line x1="111.7" y1="240.0" x2="111.7" y2="245.0" class="ink" stroke-width="1"/><text x="111.7" y="258.0" font-size="13" class="soft" text-anchor="middle">30°</text><line x1="338.3" y1="240.0" x2="338.3" y2="245.0" class="ink" stroke-width="1"/><text x="338.3" y="258.0" font-size="13" class="soft" text-anchor="middle">150°</text><line x1="395.0" y1="240.0" x2="395.0" y2="245.0" class="ink" stroke-width="1"/><text x="395.0" y="258.0" font-size="13" class="soft" text-anchor="middle">180°</text><line x1="50.0" y1="240.0" x2="55.0" y2="240.0" class="ink" stroke-width="1"/><text x="47.0" y="244.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="50.0" y1="153.0" x2="55.0" y2="153.0" class="ink" stroke-width="1"/><text x="47.0" y="157.0" font-size="13" class="soft" text-anchor="end">0.5</text><line x1="50.0" y1="66.1" x2="55.0" y2="66.1" class="ink" stroke-width="1"/><text x="47.0" y="70.1" font-size="13" class="soft" text-anchor="end">1</text><text x="61" y="28" font-size="14">P / P<tspan dy="3" font-size="75%">max</tspan></text><text x="395" y="280" font-size="14" text-anchor="end">δ</text></svg>
      <p class="cap">Computed, $\delta_0 = 30°$. The rotor gains energy $A_1$ while faulted, then spends it climbing the curve. Cleared at $79.56°$ it just reaches $150°$, the saddle, with nothing to spare.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof of the formula</h4>
    <p>$A_1 = P_m(\delta_c - \delta_0)$. $A_2 = P_{\max}(\cos\delta_c - \cos\delta_{\max}) - P_m(\delta_{\max} - \delta_c)$ with $\delta_{\max} = \pi - \delta_0$. Setting $A_1 = A_2$, the $P_m\delta_c$ terms cancel:
    $P_m(\delta_{\max} - \delta_0) = P_{\max}(\cos\delta_c - \cos\delta_{\max})$, so $\cos\delta_c = (P_m/P_{\max})(\pi - 2\delta_0) + \cos(\pi - \delta_0)$. The criterion itself is
    proved on the next slide.</p>
    <p><b>The fault.</b> A short circuit on or near the tie — three phases to earth, say — holds the voltage at the fault near zero, and no
    real power crosses it: $P_e = 0$ is the textbook's worst case. Relays detect it and breakers open (named only; section 1). The textbook
    simplification used here is that after clearing the network is as it was before; in reality clearing may open the faulted
    line, leaving a weaker post-fault network with a lower $P_{\max}$, and the same construction then uses that curve.</p>
    <p><b>Areas as energies.</b> Divided by $\omega_s$, an area in the $P$–$\delta$ plane is energy (previous section). For <span class="ref" data-ref="areas">Iberia</span> at the
    critical clearing angle, $A_1 = 2000\ \mathrm{MW}\times0.865\ \mathrm{rad} = 1730$ MW·rad, which is $1730\times10^6/314.16 = 5.5$ MJ: the kinetic energy of the
    rotors' motion relative to the synchronously turning frame, $\tfrac12J(\omega_m - \omega_{sm})^2$, which the braking area must take back. It is not the
    rotors' whole gain. That is the unsold power times the fault's duration, $2000\ \mathrm{MW}\times1.05\ \mathrm s = 2.1$ GJ, and it is far larger because the
    rotors were already turning at synchronous speed: $\tfrac12J(\omega_{sm} + \Delta\omega)^2 - \tfrac12J\omega_{sm}^2 \approx J\omega_{sm}\Delta\omega$.</p>
    <p><b>History.</b> The criterion is standard (Bergen and Vittal, ch. 14; Kundur's chapter "Transient
    Stability"); who first stated it was not checked from here, so no name is attached.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · equal areas</p>
  <h2>Equal areas are the first integral</h2>
  <div class="cols">
    <div>
      <div class="box proof"><span class="label">proof of the criterion</span>
        <p class="small"><b>Faulted</b> ($P_e = 0$): $\mathcal H_f = \frac H{\omega_s}\dot\delta^2 - P_m\delta$ is conserved, so at $\delta_c$, $\frac H{\omega_s}\dot\delta_c^2 = P_m(\delta_c - \delta_0) = A_1$.</p>
        <p class="small"><b>Cleared:</b> $\mathcal H = \frac H{\omega_s}\dot\delta^2 + U(\delta)$ is conserved, $U = -P_m\delta - P_{\max}\cos\delta$. The state returns iff $\mathcal H$ at clearing is at most the saddle's value $\mathcal H_s = U(\pi - \delta_0)$:</p>
        $$A_1 + U(\delta_c) \le U(\pi - \delta_0) \iff A_1 \le A_2 ,$$
        <p class="small">since $U(\pi - \delta_0) - U(\delta_c) = \int_{\delta_c}^{\pi-\delta_0}U'\,\mathrm d\delta = A_2$. $\square$</p>
      </div>
      <p class="small">So the criterion says: <b>clear before the faulted orbit crosses the post-fault separatrix</b>.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 300" width="500" role="img" aria-label="computed: the upper half of the post-fault phase plane; the fault-on trajectory, a parabola rising from delta zero, meets the post-fault separatrix exactly at the critical clearing angle and then follows it into the saddle at 150 degrees; a fault cleared later leaves the parabola above the separatrix, outside it"><line x1="50.0" y1="250.0" x2="426.0" y2="250.0" class="ink" stroke-width="1.4"/><line x1="50.0" y1="250.0" x2="50.0" y2="24.0" class="ink" stroke-width="1.4"/><path d="M50.0,64.2 L51.5,63.2 L53.1,62.1 L54.6,61.1 L56.2,60.1 L57.7,59.2 L59.2,58.3 L60.8,57.4 L62.3,56.6 L63.9,55.8 L65.4,55.0 L67.0,54.2 L68.5,53.5 L70.0,52.8 L71.6,52.1 L73.1,51.5 L74.7,50.9 L76.2,50.3 L77.8,49.8 L79.3,49.2 L80.8,48.7 L82.4,48.3 L83.9,47.8 L85.5,47.4 L87.0,47.0 L88.5,46.6 L90.1,46.3 L91.6,46.0 L93.2,45.7 L94.7,45.4 L96.2,45.2 L97.8,44.9 L99.3,44.7 L100.9,44.6 L102.4,44.4 L104.0,44.3 L105.5,44.2 L107.0,44.1 L108.6,44.1 L110.1,44.0 L111.7,44.0 L113.2,44.0 L114.7,44.1 L116.3,44.1 L117.8,44.2 L119.4,44.3 L120.9,44.4 L122.5,44.6 L124.0,44.7 L125.5,44.9 L127.1,45.1 L128.6,45.3 L130.2,45.6 L131.7,45.8 L133.2,46.1 L134.8,46.4 L136.3,46.8 L137.9,47.1 L139.4,47.5 L141.0,47.9 L142.5,48.3 L144.0,48.7 L145.6,49.1 L147.1,49.6 L148.7,50.1 L150.2,50.6 L151.8,51.1 L153.3,51.7 L154.8,52.2 L156.4,52.8 L157.9,53.4 L159.5,54.0 L161.0,54.6 L162.5,55.3 L164.1,56.0 L165.6,56.6 L167.2,57.3 L168.7,58.1 L170.2,58.8 L171.8,59.6 L173.3,60.3 L174.9,61.1 L176.4,61.9 L178.0,62.8 L179.5,63.6 L181.0,64.5 L182.6,65.3 L184.1,66.2 L185.7,67.1 L187.2,68.1 L188.7,69.0 L190.3,70.0 L191.8,70.9 L193.4,71.9 L194.9,72.9 L196.5,74.0 L198.0,75.0 L199.5,76.0 L201.1,77.1 L202.6,78.2 L204.2,79.3 L205.7,80.4 L207.2,81.5 L208.8,82.7 L210.3,83.8 L211.9,85.0 L213.4,86.2 L215.0,87.4 L216.5,88.6 L218.0,89.9 L219.6,91.1 L221.1,92.4 L222.7,93.6 L224.2,94.9 L225.7,96.2 L227.3,97.6 L228.8,98.9 L230.4,100.2 L231.9,101.6 L233.5,103.0 L235.0,104.3 L236.5,105.7 L238.1,107.2 L239.6,108.6 L241.2,110.0 L242.7,111.5 L244.2,112.9 L245.8,114.4 L247.3,115.9 L248.9,117.4 L250.4,118.9 L252.0,120.4 L253.5,122.0 L255.0,123.5 L256.6,125.1 L258.1,126.7 L259.7,128.3 L261.2,129.9 L262.8,131.5 L264.3,133.1 L265.8,134.7 L267.4,136.4 L268.9,138.0 L270.5,139.7 L272.0,141.4 L273.5,143.1 L275.1,144.8 L276.6,146.5 L278.2,148.2 L279.7,149.9 L281.2,151.7 L282.8,153.4 L284.3,155.2 L285.9,157.0 L287.4,158.7 L289.0,160.5 L290.5,162.3 L292.0,164.1 L293.6,166.0 L295.1,167.8 L296.7,169.6 L298.2,171.5 L299.7,173.4 L301.3,175.2 L302.8,177.1 L304.4,179.0 L305.9,180.9 L307.5,182.8 L309.0,184.7 L310.5,186.6 L312.1,188.6 L313.6,190.5 L315.2,192.5 L316.7,194.4 L318.2,196.4 L319.8,198.4 L321.3,200.3 L322.9,202.3 L324.4,204.3 L326.0,206.3 L327.5,208.3 L329.0,210.4 L330.6,212.4 L332.1,214.4 L333.7,216.5 L335.2,218.5 L336.7,220.6 L338.3,222.6 L339.8,224.7 L341.4,226.8 L342.9,228.8 L344.5,230.9 L346.0,233.0 L347.5,235.1 L349.1,237.2 L350.6,239.3 L352.2,241.5 L353.7,243.6 L355.2,245.7 L356.8,247.9 L358.3,250.0" fill="none" class="warn" stroke-width="2.2"/><path d="M111.7,250.0 L112.9,231.7 L114.2,224.1 L115.5,218.3 L116.8,213.4 L118.0,209.1 L119.3,205.2 L120.6,201.6 L121.9,198.2 L123.1,195.1 L124.4,192.1 L125.7,189.3 L126.9,186.6 L128.2,184.0 L129.5,181.5 L130.8,179.1 L132.0,176.8 L133.3,174.5 L134.6,172.4 L135.9,170.2 L137.1,168.2 L138.4,166.1 L139.7,164.2 L141.0,162.2 L142.2,160.3 L143.5,158.5 L144.8,156.7 L146.1,154.9 L147.3,153.2 L148.6,151.4 L149.9,149.8 L151.1,148.1 L152.4,146.5 L153.7,144.9 L155.0,143.3 L156.2,141.7 L157.5,140.2 L158.8,138.7 L160.1,137.2 L161.3,135.7 L162.6,134.3 L163.9,132.8 L165.2,131.4 L166.4,130.0 L167.7,128.6 L169.0,127.2 L170.2,125.9 L171.5,124.5 L172.8,123.2 L174.1,121.9 L175.3,120.6 L176.6,119.3 L177.9,118.0 L179.2,116.8 L180.4,115.5 L181.7,114.3 L183.0,113.0 L184.3,111.8 L185.5,110.6 L186.8,109.4 L188.1,108.2 L189.3,107.1 L190.6,105.9 L191.9,104.7 L193.2,103.6 L194.4,102.5 L195.7,101.3 L197.0,100.2 L198.3,99.1 L199.5,98.0 L200.8,96.9 L202.1,95.8 L203.4,94.7 L204.6,93.6 L205.9,92.6 L207.2,91.5 L208.5,90.5 L209.7,89.4 L211.0,88.4 L212.3,87.3 L213.5,86.3" fill="none" class="alt" stroke-width="2.6"/><path d="M215.0,87.4 L216.5,88.6 L218.0,89.9 L219.6,91.1 L221.1,92.4 L222.7,93.6 L224.2,94.9 L225.7,96.2 L227.3,97.6 L228.8,98.9 L230.4,100.2 L231.9,101.6 L233.5,103.0 L235.0,104.3 L236.5,105.7 L238.1,107.2 L239.6,108.6 L241.2,110.0 L242.7,111.5 L244.2,112.9 L245.8,114.4 L247.3,115.9 L248.9,117.4 L250.4,118.9 L252.0,120.4 L253.5,122.0 L255.0,123.5 L256.6,125.1 L258.1,126.7 L259.7,128.3 L261.2,129.9 L262.8,131.5 L264.3,133.1 L265.8,134.7 L267.4,136.4 L268.9,138.0 L270.5,139.7 L272.0,141.4 L273.5,143.1 L275.1,144.8 L276.6,146.5 L278.2,148.2 L279.7,149.9 L281.2,151.7 L282.8,153.4 L284.3,155.2 L285.9,157.0 L287.4,158.7 L289.0,160.5 L290.5,162.3 L292.0,164.1 L293.6,166.0 L295.1,167.8 L296.7,169.6 L298.2,171.5 L299.7,173.4 L301.3,175.2 L302.8,177.1 L304.4,179.0 L305.9,180.9 L307.5,182.8 L309.0,184.7 L310.5,186.6 L312.1,188.6 L313.6,190.5 L315.2,192.5 L316.7,194.4 L318.2,196.4 L319.8,198.4 L321.3,200.3 L322.9,202.3 L324.4,204.3 L326.0,206.3 L327.5,208.3 L329.0,210.4 L330.6,212.4 L332.1,214.4 L333.7,216.5 L335.2,218.5 L336.7,220.6 L338.3,222.6 L339.8,224.7 L341.4,226.8 L342.9,228.8 L344.5,230.9 L346.0,233.0 L347.5,235.1 L349.1,237.2 L350.6,239.3 L352.2,241.5 L353.7,243.6 L355.2,245.7 L356.8,247.9 L358.3,250.0" fill="none" class="unit" stroke-width="2.8"/><path d="M213.5,86.3 L214.6,85.5 L215.6,84.7 L216.6,83.9 L217.6,83.0 L218.7,82.2 L219.7,81.4 L220.7,80.6 L221.8,79.8 L222.8,79.1 L223.8,78.3 L224.8,77.5 L225.9,76.7 L226.9,75.9 L227.9,75.1 L228.9,74.4 L230.0,73.6 L231.0,72.8 L232.0,72.1 L233.0,71.3 L234.1,70.6 L235.1,69.8 L236.1,69.1 L237.1,68.3 L238.2,67.6 L239.2,66.9 L240.2,66.1 L241.2,65.4 L242.3,64.7 L243.3,63.9 L244.3,63.2" fill="none" class="alt" stroke-width="1.6" stroke-dasharray="4 4"/><circle cx="111.7" cy="250.0" r="4.5" class="fill-unit"/><circle cx="358.3" cy="250.0" r="4.5" class="fill-ground warn" stroke-width="2"/><circle cx="213.5" cy="86.3" r="5" class="fill-warn"/><text x="225.5" y="92.3" font-size="13" class="fill-warn halo">cleared at δ<tspan dy="3" font-size="75%">c</tspan></text><text x="131.7" y="188.4" font-size="13" class="alt">fault on</text><text x="262.0" y="221.8" font-size="13" class="fill-warn" text-anchor="middle">separatrix after clearing</text><text x="251.5" y="67.2" font-size="12" class="soft">cleared later: outside</text><line x1="111.7" y1="250.0" x2="111.7" y2="255.0" class="ink" stroke-width="1"/><text x="111.7" y="268.0" font-size="13" class="soft" text-anchor="middle">30°</text><line x1="358.3" y1="250.0" x2="358.3" y2="255.0" class="ink" stroke-width="1"/><text x="358.3" y="268.0" font-size="13" class="soft" text-anchor="middle">150°</text><line x1="420.0" y1="250.0" x2="420.0" y2="255.0" class="ink" stroke-width="1"/><text x="420.0" y="268.0" font-size="13" class="soft" text-anchor="middle">180°</text><text x="56" y="20" font-size="14">δ̇ (scaled)</text><text x="420" y="286" font-size="14" text-anchor="end">δ</text></svg>
      <p class="cap">Computed, upper half-plane, $\dot\delta$ scaled as before. Faulted, the state climbs a parabola; at the critical angle it lands exactly on the separatrix and creeps into the saddle. Later, it lands outside.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p><b>During the fault</b>, the swing equation is $\tfrac{2H}{\omega_s}\ddot\delta = P_m$, with first integral $\mathcal H_f = \tfrac H{\omega_s}\dot\delta^2 - P_m\delta$ (the same
    multiplication by $\dot\delta$). It starts at rest relative to synchronous speed, $\dot\delta = 0$ at $\delta_0$, so $\tfrac H{\omega_s}\dot\delta^2 = P_m(\delta - \delta_0)$: a parabola
    in the phase plane, the figure's lower curve. At $\delta_c$ the kinetic term is $A_1$.</p>
    <p><b>After clearing</b>, the full $\mathcal H$ is conserved, with value $\mathcal H_c = A_1 + U(\delta_c)$, $U(\delta) = -P_m\delta - P_{\max}\cos\delta$. The orbit through
    $(\delta_c, \dot\delta_c)$ with $\dot\delta_c &gt; 0$ moves right while $\tfrac H{\omega_s}\dot\delta^2 = \mathcal H_c - U(\delta) &gt; 0$. Between $\delta_c$ and $\pi - \delta_0$, $U$ increases ($U' = P_{\max}\sin\delta - P_m &gt; 0$
    there). If $\mathcal H_c &lt; U(\pi - \delta_0) = \mathcal H_s$, the kinetic term reaches zero at some $\delta^\dagger &lt; \pi - \delta_0$, where $\ddot\delta = (\omega_s/2H)(P_m - P_{\max}\sin\delta^\dagger) &lt; 0$:
    the rotor turns back, and the orbit is a closed level curve inside the separatrix. If $\mathcal H_c &gt; \mathcal H_s$, the kinetic term stays positive through the
    saddle, beyond which $U$ falls for ever (on the unrolled washboard), and $\delta$ runs away. At equality the orbit is the separatrix itself.</p>
    <p><b>The rearrangement.</b> $\mathcal H_c \le \mathcal H_s \iff A_1 \le U(\pi - \delta_0) - U(\delta_c) = \int_{\delta_c}^{\pi - \delta_0}U'(\delta)\,\mathrm d\delta = \int_{\delta_c}^{\pi - \delta_0}(P_{\max}\sin\delta - P_m)\,\mathrm d\delta = A_2$. $\square$</p>
    <p><b>What was assumed.</b> The clearing angle is before the saddle, $\delta_c &lt; \pi - \delta_0$ (otherwise there is no braking area at all); the post-fault
    curve is the pre-fault one; no damping. Each assumption is the textbook's, and Bergen and Vittal, ch. 14, and Kundur's "Transient
    Stability" relax them.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · equal areas · example</p>
  <h2>Worked: 79.56°, and how long a fault may last</h2>
  <div class="box ex"><span class="label">worked example 4 — the critical angle, then the critical time</span>
  <div class="cols">
    <div>
      <p class="small"><b>Angle.</b> $\delta_0 = 30°$, $P_m/P_{\max} = \tfrac12$: $\cos\delta_c = \tfrac12\cdot\tfrac{2\pi}3 + \cos150° = 1.0472 - 0.8660 = 0.1812$, so</p>
      $$\delta_c = 79.56° = 1.3886\ \text{rad}.$$
      <p class="small"><b>Areas</b> (per $P_{\max}$): $A_1 = 0.5\times(1.3886 - 0.5236) = 0.4325$; $A_2 = (\cos\delta_c - \cos150°) - 0.5(2.6180 - 1.3886) = 1.0472 - 0.6147 = 0.4325$ ✓.</p>
      <p class="small"><b>Time.</b> Faulted, $\ddot\delta = \omega_sP_m/2H$, constant, so $\delta - \delta_0 = \tfrac12\ddot\delta t^2$ and the <span class="term">critical clearing time</span> is</p>
      $$t_c = \sqrt{\frac{4H(\delta_c - \delta_0)}{\omega_sP_m}}.$$
      <p class="small"><span class="muted">Units: $\mathrm s\cdot\mathrm{rad}/(\mathrm{rad\,s^{-1}}) = \mathrm s^2$ under the root ✓.</span></p>
    </div>
    <div>
      <p class="small"><b>One machine</b>, $H = 5$ s, $P_m = 0.5$ pu: $\ddot\delta = 15.71$ rad/s², $t_c = \sqrt{2\times0.8650/15.71} = $ <b>0.332 s</b>.</p>
      <p class="small"><b><span class="ref" data-ref="areas">Iberia</span></b>, $H = 4$ s, $P_m = 2000/50\,000 = 0.04$: $\ddot\delta = 314.16\times0.04/8 = 1.571$ rad/s², $t_c = \sqrt{2\times0.8650/1.571} = $ <b>1.05 s</b>.</p>
      <div class="fig">
        <svg viewBox="0 0 420 285" width="483" role="img" aria-label="computed: rotor angle against time during a fault that cuts the transfer to zero, two parabolas from 30 degrees; the single machine reaches the critical clearing angle 79.56 degrees at 0.332 seconds, the Iberian area at 1.05 seconds"><line x1="60.0" y1="240.0" x2="396.0" y2="240.0" class="ink" stroke-width="1.4"/><line x1="60.0" y1="240.0" x2="60.0" y2="34.0" class="ink" stroke-width="1.4"/><path d="M60.0,180.0 L61.4,180.0 L62.7,179.9 L64.1,179.8 L65.4,179.7 L66.8,179.5 L68.1,179.2 L69.5,178.9 L70.8,178.6 L72.2,178.2 L73.6,177.8 L74.9,177.4 L76.3,176.9 L77.6,176.3 L79.0,175.7 L80.3,175.1 L81.7,174.4 L83.0,173.7 L84.4,172.9 L85.8,172.1 L87.1,171.2 L88.5,170.4 L89.8,169.4 L91.2,168.4 L92.5,167.4 L93.9,166.3 L95.2,165.2 L96.6,164.1 L98.0,162.8 L99.3,161.6 L100.7,160.3 L102.0,159.0 L103.4,157.6 L104.7,156.2 L106.1,154.7 L107.5,153.2 L108.8,151.6 L110.2,150.1 L111.5,148.4 L112.9,146.7 L114.2,145.0 L115.6,143.2 L116.9,141.4 L118.3,139.6 L119.7,137.6 L121.0,135.7 L122.4,133.7 L123.7,131.7 L125.1,129.6 L126.4,127.5 L127.8,125.3 L129.1,123.1 L130.5,120.8 L131.9,118.6 L133.2,116.2 L134.6,113.8 L135.9,111.4 L137.3,108.9 L138.6,106.4 L140.0,103.9 L141.3,101.2 L142.7,98.6 L144.1,95.9 L145.4,93.2 L146.8,90.4 L148.1,87.6 L149.5,84.7 L150.8,81.8 L152.2,78.8 L153.5,75.9 L154.9,72.8 L156.3,69.7 L157.6,66.6 L159.0,63.4 L160.3,60.2 L161.7,57.0 L163.0,53.6 L164.4,50.3 L165.7,46.9 L167.1,43.5 L168.5,40.0" fill="none" class="unit" stroke-width="2.6"/><circle cx="151.3" cy="80.9" r="5" class="fill-unit"/><path d="M60.0,180.0 L64.1,180.0 L68.2,179.9 L72.4,179.8 L76.5,179.7 L80.6,179.5 L84.8,179.3 L88.9,179.0 L93.0,178.7 L97.1,178.4 L101.2,178.0 L105.4,177.5 L109.5,177.1 L113.6,176.6 L117.8,176.0 L121.9,175.4 L126.0,174.8 L130.1,174.1 L134.2,173.4 L138.4,172.7 L142.5,171.9 L146.6,171.1 L150.8,170.2 L154.9,169.3 L159.0,168.3 L163.1,167.3 L167.2,166.3 L171.4,165.2 L175.5,164.1 L179.6,163.0 L183.8,161.8 L187.9,160.5 L192.0,159.3 L196.1,157.9 L200.3,156.6 L204.4,155.2 L208.5,153.8 L212.6,152.3 L216.8,150.8 L220.9,149.2 L225.0,147.6 L229.1,146.0 L233.2,144.3 L237.4,142.6 L241.5,140.8 L245.6,139.0 L249.7,137.2 L253.9,135.3 L258.0,133.3 L262.1,131.4 L266.2,129.4 L270.4,127.3 L274.5,125.2 L278.6,123.1 L282.8,121.0 L286.9,118.7 L291.0,116.5 L295.1,114.2 L299.2,111.9 L303.4,109.5 L307.5,107.1 L311.6,104.6 L315.8,102.2 L319.9,99.6 L324.0,97.1 L328.1,94.4 L332.2,91.8 L336.4,89.1 L340.5,86.4 L344.6,83.6 L348.8,80.8 L352.9,77.9 L357.0,75.0 L361.1,72.1 L365.2,69.1 L369.4,66.1 L373.5,63.0 L377.6,59.9 L381.8,56.8 L385.9,53.6 L390.0,50.4" fill="none" class="alt" stroke-width="2.6"/><circle cx="348.6" cy="80.9" r="5" class="fill-alt"/><line x1="60" y1="80.9" x2="390" y2="80.9" class="warn" stroke-width="1.4" stroke-dasharray="6 4"/><text x="183.8" y="72.9" font-size="13" class="fill-warn">δ<tspan dy="3" font-size="75%">c</tspan><tspan dy="-3"> = 79.56°</tspan></text><line x1="151.3" y1="80.9" x2="151.3" y2="240" class="unit" stroke-width="1.2" stroke-dasharray="3 3"/><text x="156.3" y="232" font-size="13" class="fill-unit">0.332 s</text><line x1="348.6" y1="80.9" x2="348.6" y2="240" class="alt" stroke-width="1.2" stroke-dasharray="3 3"/><text x="353.6" y="232" font-size="13" class="alt">1.05 s</text><text x="131.5" y="96.0" font-size="12" class="fill-unit" text-anchor="end">one machine</text><text x="230.5" y="152.0" font-size="12" class="alt">Iberia</text><line x1="60.0" y1="240.0" x2="60.0" y2="245.0" class="ink" stroke-width="1"/><text x="60.0" y="258.0" font-size="13" class="soft" text-anchor="middle">0</text><line x1="170.0" y1="240.0" x2="170.0" y2="245.0" class="ink" stroke-width="1"/><text x="170.0" y="258.0" font-size="13" class="soft" text-anchor="middle">0.4</text><line x1="280.0" y1="240.0" x2="280.0" y2="245.0" class="ink" stroke-width="1"/><text x="280.0" y="258.0" font-size="13" class="soft" text-anchor="middle">0.8</text><line x1="390.0" y1="240.0" x2="390.0" y2="245.0" class="ink" stroke-width="1"/><text x="390.0" y="258.0" font-size="13" class="soft" text-anchor="middle">1.2</text><line x1="55.0" y1="240.0" x2="60.0" y2="240.0" class="ink" stroke-width="1"/><text x="52.0" y="244.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="55.0" y1="180.0" x2="60.0" y2="180.0" class="ink" stroke-width="1"/><text x="52.0" y="184.0" font-size="13" class="soft" text-anchor="end">30°</text><line x1="55.0" y1="120.0" x2="60.0" y2="120.0" class="ink" stroke-width="1"/><text x="52.0" y="124.0" font-size="13" class="soft" text-anchor="end">60°</text><line x1="55.0" y1="60.0" x2="60.0" y2="60.0" class="ink" stroke-width="1"/><text x="52.0" y="64.0" font-size="13" class="soft" text-anchor="end">90°</text><text x="66" y="28" font-size="14">δ</text><text x="390" y="274" font-size="14" text-anchor="end">time since the fault (s)</text></svg>
      </div>
    </div>
  </div>
  </div>
  <aside class="notes">
    <p><b>The arithmetic.</b> $\pi - 2\delta_0 = 2.0944$; $\tfrac12\times2.0944 = 1.0472$; $\cos150° = -0.86603$; $\cos\delta_c = 0.18117$; $\delta_c = \arccos0.18117 =
    1.38862$ rad $= 79.562°$. $\delta_c - \delta_0 = 0.86502$ rad. One machine: $\ddot\delta = 314.159\times0.5/10 = 15.708$; $t_c^2 = 2\times0.86502/15.708 = 0.11014$, $t_c =
    0.3319$ s. Iberia: $\ddot\delta = 314.159\times0.04/8 = 1.5708$; $t_c^2 = 1.10137$, $t_c = 1.0495$ s.</p>
    <p><b>Why the big area tolerates a long fault.</b> The acceleration is $\omega_sP_m/2H$ with $P_m$ per unit of the area's own rating. Iberia's surplus during
    the fault is its 2000 MW export, 4% of its 50 GW of rotating plant; the single machine's surplus is half its rating. Ten times less
    surplus per unit of inertia (correcting for $H$: $0.04/8$ against $0.5/10$) means ten times less acceleration and $\sqrt{10} = 3.16$ times more time:
    $1.05/0.332 = 3.16$ ✓. What a large area exports is small against what it spins.</p>
    <p><b>Against what protection does.</b> Clearing times of real protection are a matter for the problem sheet, given as numbers there;
    this deck makes no claim about them.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · equal areas</p>
  <h2>The tie's margin, and what a weak link costs</h2>
  <div class="cols">
    <div>
      <p class="small"><span class="ref" data-ref="tie">The tie</span> at 2000 MW, $\delta_0 = 30°$, both ends at 400 kV:</p>
      <ul class="small">
        <li><b>Reactive power:</b> $Q_1 = -Q_2 = V^2(1 - \cos30°)/X = 4000\times0.134 = $ <b>535.9 Mvar</b> supplied by <b>each</b> end — the tie's $|I|^2X = 1071.8$ Mvar, split equally because $V_1 = V_2$.</li>
        <li><b>Margin:</b> half the static limit, a 1.05 s fault tolerance, a 3.8 s swing.</li>
      </ul>
      <p class="small"><b>A weaker tie</b> — larger $X$ — lowers $P_{\max}$, so the same export sits at a larger $\delta_0$: at 80 Ω it is the limit itself. The model says only this: the weaker the link, the closer a given export is to losing synchronism, and the shorter the fault it survives.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 430 285" width="494" role="img" aria-label="computed for the two-area model exporting 2000 megawatts at 400 kilovolts: as the tie reactance grows from 0 to 80 ohms, the operating angle (dashed, right axis) rises towards 90 degrees and the critical clearing time (solid, left axis) falls to zero; at 40 ohms they are 30 degrees and 1.05 seconds"><line x1="60.0" y1="240.0" x2="386.0" y2="240.0" class="ink" stroke-width="1.4"/><line x1="60.0" y1="240.0" x2="60.0" y2="34.0" class="ink" stroke-width="1.4"/><path d="M62.0,46.6 L64.6,50.3 L67.3,53.2 L69.9,55.6 L72.5,57.8 L75.2,59.9 L77.8,61.8 L80.4,63.6 L83.1,65.4 L85.7,67.0 L88.3,68.7 L91.0,70.2 L93.6,71.8 L96.2,73.3 L98.9,74.8 L101.5,76.2 L104.1,77.7 L106.8,79.1 L109.4,80.5 L112.0,81.8 L114.7,83.2 L117.3,84.5 L119.9,85.9 L122.6,87.2 L125.2,88.5 L127.8,89.8 L130.5,91.2 L133.1,92.5 L135.7,93.7 L138.4,95.0 L141.0,96.3 L143.6,97.6 L146.3,98.9 L148.9,100.2 L151.5,101.4 L154.2,102.7 L156.8,104.0 L159.4,105.2 L162.1,106.5 L164.7,107.8 L167.3,109.0 L170.0,110.3 L172.6,111.6 L175.2,112.9 L177.9,114.1 L180.5,115.4 L183.1,116.7 L185.8,118.0 L188.4,119.3 L191.0,120.6 L193.7,121.9 L196.3,123.2 L198.9,124.5 L201.6,125.8 L204.2,127.1 L206.8,128.4 L209.5,129.7 L212.1,131.0 L214.7,132.4 L217.4,133.7 L220.0,135.1 L222.6,136.4 L225.3,137.8 L227.9,139.1 L230.5,140.5 L233.2,141.9 L235.8,143.3 L238.4,144.6 L241.1,146.0 L243.7,147.4 L246.3,148.9 L249.0,150.3 L251.6,151.7 L254.2,153.1 L256.9,154.6 L259.5,156.1 L262.1,157.5 L264.8,159.0 L267.4,160.5 L270.0,162.0 L272.7,163.5 L275.3,165.0 L277.9,166.5 L280.6,168.0 L283.2,169.6 L285.8,171.1 L288.5,172.7 L291.1,174.2 L293.7,175.8 L296.4,177.4 L299.0,179.0 L301.6,180.6 L304.3,182.2 L306.9,183.9 L309.5,185.5 L312.2,187.2 L314.8,188.8 L317.4,190.5 L320.1,192.2 L322.7,193.9 L325.3,195.6 L328.0,197.4 L330.6,199.1 L333.2,200.9 L335.9,202.7 L338.5,204.5 L341.1,206.3 L343.8,208.1 L346.4,210.0 L349.0,211.8 L351.7,213.8 L354.3,215.7 L356.9,217.7 L359.6,219.7 L362.2,221.8 L364.8,223.9 L367.5,226.1 L370.1,228.4 L372.7,230.8 L375.4,233.5 L378.0,236.5" fill="none" class="unit" stroke-width="2.6"/><path d="M62.0,239.2 L64.6,238.2 L67.3,237.1 L69.9,236.1 L72.5,235.0 L75.2,234.0 L77.8,232.9 L80.4,231.9 L83.1,230.8 L85.7,229.8 L88.3,228.7 L91.0,227.7 L93.6,226.6 L96.2,225.6 L98.9,224.5 L101.5,223.4 L104.1,222.4 L106.8,221.3 L109.4,220.3 L112.0,219.2 L114.7,218.1 L117.3,217.1 L119.9,216.0 L122.6,214.9 L125.2,213.9 L127.8,212.8 L130.5,211.7 L133.1,210.7 L135.7,209.6 L138.4,208.5 L141.0,207.4 L143.6,206.3 L146.3,205.2 L148.9,204.2 L151.5,203.1 L154.2,202.0 L156.8,200.9 L159.4,199.8 L162.1,198.7 L164.7,197.6 L167.3,196.4 L170.0,195.3 L172.6,194.2 L175.2,193.1 L177.9,192.0 L180.5,190.8 L183.1,189.7 L185.8,188.6 L188.4,187.4 L191.0,186.3 L193.7,185.1 L196.3,184.0 L198.9,182.8 L201.6,181.7 L204.2,180.5 L206.8,179.3 L209.5,178.1 L212.1,176.9 L214.7,175.7 L217.4,174.5 L220.0,173.3 L222.6,172.1 L225.3,170.9 L227.9,169.7 L230.5,168.4 L233.2,167.2 L235.8,165.9 L238.4,164.7 L241.1,163.4 L243.7,162.1 L246.3,160.9 L249.0,159.6 L251.6,158.3 L254.2,157.0 L256.9,155.6 L259.5,154.3 L262.1,152.9 L264.8,151.6 L267.4,150.2 L270.0,148.8 L272.7,147.4 L275.3,146.0 L277.9,144.6 L280.6,143.2 L283.2,141.7 L285.8,140.2 L288.5,138.8 L291.1,137.3 L293.7,135.7 L296.4,134.2 L299.0,132.6 L301.6,131.0 L304.3,129.4 L306.9,127.8 L309.5,126.1 L312.2,124.4 L314.8,122.7 L317.4,121.0 L320.1,119.2 L322.7,117.4 L325.3,115.5 L328.0,113.6 L330.6,111.7 L333.2,109.7 L335.9,107.7 L338.5,105.6 L341.1,103.4 L343.8,101.2 L346.4,98.9 L349.0,96.5 L351.7,94.0 L354.3,91.4 L356.9,88.6 L359.6,85.7 L362.2,82.7 L364.8,79.4 L367.5,75.8 L370.1,71.8 L372.7,67.2 L375.4,61.7 L378.0,54.2" fill="none" class="alt" stroke-width="2" stroke-dasharray="6 4"/><line x1="380" y1="240" x2="380" y2="34" class="ink" stroke-width="1.2"/><line x1="380" y1="240.0" x2="385" y2="240.0" class="ink" stroke-width="1"/><text x="388" y="244.0" font-size="12" class="alt">0°</text><line x1="380" y1="173.3" x2="385" y2="173.3" class="ink" stroke-width="1"/><text x="388" y="177.3" font-size="12" class="alt">30°</text><line x1="380" y1="106.7" x2="385" y2="106.7" class="ink" stroke-width="1"/><text x="388" y="110.7" font-size="12" class="alt">60°</text><line x1="380" y1="40.0" x2="385" y2="40.0" class="ink" stroke-width="1"/><text x="388" y="44.0" font-size="12" class="alt">90°</text><circle cx="220.0" cy="135.1" r="5" class="fill-unit"/><circle cx="220.0" cy="173.3" r="4" class="fill-alt"/><text x="228.0" y="127.1" font-size="13" class="fill-unit">40 Ω: 1.05 s</text><text x="228.0" y="191.3" font-size="13" class="alt">δ₀ = 30°</text><line x1="60.0" y1="240.0" x2="60.0" y2="245.0" class="ink" stroke-width="1"/><text x="60.0" y="258.0" font-size="13" class="soft" text-anchor="middle">0</text><line x1="140.0" y1="240.0" x2="140.0" y2="245.0" class="ink" stroke-width="1"/><text x="140.0" y="258.0" font-size="13" class="soft" text-anchor="middle">20</text><line x1="220.0" y1="240.0" x2="220.0" y2="245.0" class="ink" stroke-width="1"/><text x="220.0" y="258.0" font-size="13" class="soft" text-anchor="middle">40</text><line x1="300.0" y1="240.0" x2="300.0" y2="245.0" class="ink" stroke-width="1"/><text x="300.0" y="258.0" font-size="13" class="soft" text-anchor="middle">60</text><line x1="380.0" y1="240.0" x2="380.0" y2="245.0" class="ink" stroke-width="1"/><text x="380.0" y="258.0" font-size="13" class="soft" text-anchor="middle">80</text><line x1="55.0" y1="240.0" x2="60.0" y2="240.0" class="ink" stroke-width="1"/><text x="52.0" y="244.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="55.0" y1="140.0" x2="60.0" y2="140.0" class="ink" stroke-width="1"/><text x="52.0" y="144.0" font-size="13" class="soft" text-anchor="end">1</text><line x1="55.0" y1="40.0" x2="60.0" y2="40.0" class="ink" stroke-width="1"/><text x="52.0" y="44.0" font-size="13" class="soft" text-anchor="end">2</text><text x="66" y="28" font-size="14" class="fill-unit">t<tspan dy="3" font-size="75%">c</tspan><tspan dy="-3"> (s)</tspan></text><text x="380" y="28" font-size="14" class="alt" text-anchor="end">δ₀</text><text x="220.0" y="274" font-size="14" text-anchor="middle">tie reactance X (Ω per phase)</text></svg>
      <p class="cap">Computed for the two-area model: 2000 MW at 400 kV, $H = 4$ s on 50 GW, faults that cut the transfer to zero. Doubling $X$ from 40 Ω takes $\delta_0$ to $90°$ and $t_c$ to nothing.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The arithmetic.</b> $V^2/X = (4\times10^5)^2/40 = 4\times10^9$; $1 - \cos30° = 0.13397$; $Q_1 = 535.90$ Mvar. The line current: the line-to-line phasors differ by $|\bar U_1 - \bar U_2| = 2\times400\sin15° = 207.06$ kV, so $|I|^2X$ over three phases is $207.06^2/40 = 1071.8$ Mvar, and the line current is $207.06/(\sqrt3\times40) = 2989$ A.</p>
    <p><b>Why both ends supply $Q$.</b> Section 1: with equal voltages the current bisects the angle between them, so it lags one end's voltage and
    leads the other's by the same $15°$. Each end sees a power factor of $\cos15° = 0.966$, and each must make 535.9 Mvar for the tie alone.
    That reactive power has to be produced near the ends (section 1's <i>Reactive power stays near where it is used</i>).</p>
    <p><b>The real link, for scale.</b> Red Eléctrica's brochure on the France–Spain underground interconnection (2015) states that it enabled
    "the exchange capacity to be doubled from 1400 to 2800 megawatts". Against the 300 GW assumed for Continental Europe, that is about 1%:
    the Iberian peninsula's link to the rest of Europe is a few gigawatts between systems of tens and hundreds. That order of magnitude is
    all this deck takes from it. The model's 40 Ω and 2000 MW are not that link's data; unit 14 meets the real link, which is DC.</p>
    <p><b>The curve.</b> $\delta_0 = \arcsin(2000X/400^2)$, $\cos\delta_c$ from the criterion, $t_c = \sqrt{2(\delta_c - \delta_0)/1.5708}$. At 20 Ω, $\delta_0 = 14.5°$ and $t_c = 1.44$ s; at
    60 Ω, $48.6°$ and $0.60$ s.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 6</p>
  <h2>Frequency, the grid's shared state</h2>
  <p>Every machine in a synchronous grid turns in step, so for slow events the whole of Continental Europe is one machine. Its swing equation turns a lost power station into a falling frequency, and reserves stop it.</p>
</section>

<section>
  <p class="eyebrow">13 · frequency</p>
  <h2>Every machine in step: one swing equation for a grid</h2>
  <div class="cols">
    <div>
      <p class="small">Sum the swing equations of all $N$ machines, in watts. The network is lossless, so the electrical powers add up to the load:</p>
      $$\sum_i\frac{2H_iS_i}{\omega_s}\ddot\delta_i = \sum_iP_{m,i} - P_{\text{load}}.$$
      <p class="small">For slow events the machines move together, $\dot\delta_i \approx 2\pi\Delta f$, the grid's frequency deviation. With $HS = \sum_iH_iS_i$:</p>
      <div class="box thm"><span class="label">the aggregate swing equation</span>
        $$\frac{2HS}{f_0}\,\frac{\mathrm d\Delta f}{\mathrm dt} = -\Delta P + R(t) - D\,\Delta f$$
        <p class="small">after losing $\Delta P$ of generation; $R$ the reserves' response; $D$ the <span class="term">load damping</span>. <span class="muted">Units: $\mathrm{J\cdot Hz^{-1}\cdot Hz\,s^{-1}} = \mathrm W$ ✓.</span></p>
      </div>
      <p class="small">An imbalance anywhere changes every machine's speed: <b>frequency is the grid's shared state</b>, and inertia sets how fast it moves.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 300" width="460" role="img" aria-label="many generators of different sizes connected by a mesh of lines, each with a small speed dial all reading the same frequency deviation; one generator is crossed out as lost; to the right, the whole drawn as a single large rotor with the summed inertia">
        <g class="ink" stroke-width="1.6" fill="none">
          <path d="M60,60 L150,40 L240,80 L200,160 L100,150 Z M60,60 L100,150 M150,40 L200,160 M100,150 L120,230 L200,160 M120,230 L40,200 L100,150"/>
        </g>
        <g class="fill-ground ink" stroke-width="1.8">
          <circle cx="60" cy="60" r="16"/><circle cx="150" cy="40" r="20"/><circle cx="240" cy="80" r="13"/><circle cx="200" cy="160" r="18"/><circle cx="100" cy="150" r="14"/><circle cx="120" cy="230" r="17"/><circle cx="40" cy="200" r="12"/>
        </g>
        <g class="unit" stroke-width="2"><line x1="60" y1="60" x2="68" y2="50"/><line x1="150" y1="40" x2="158" y2="30"/><line x1="200" y1="160" x2="208" y2="150"/><line x1="100" y1="150" x2="108" y2="140"/><line x1="120" y1="230" x2="128" y2="220"/><line x1="40" y1="200" x2="48" y2="190"/></g>
        <path d="M228,68 L252,92 M252,68 L228,92" class="warn" stroke-width="3"/>
        <text x="262" y="72" font-size="12" class="fill-warn">lost: ΔP</text>
        <text x="140" y="280" font-size="12" text-anchor="middle" class="soft">every dial: the same Δf</text>
        <path d="M268,160 H296" class="ink" stroke-width="1.6"/><path d="M290,154 l8,6 -8,6" class="fill-ink"/>
        <circle cx="345" cy="160" r="44" class="fill-soft ink" stroke-width="2"/>
        <line x1="345" y1="160" x2="372" y2="128" class="unit" stroke-width="3"/>
        <text x="345" y="226" font-size="12" text-anchor="middle">one rotor,</text><text x="345" y="242" font-size="12" text-anchor="middle">HS = Σ H<tspan dy="3" font-size="75%">i</tspan><tspan dy="-3">S</tspan><tspan dy="3" font-size="75%">i</tspan></text>
      </svg>
      <p class="cap">For seconds-long events the machines' relative swings (section 4) ride on a common motion. That common motion is the frequency, and its inertia is the sum of all of theirs.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>Each machine, in watts: $\tfrac{2H_iS_i}{\omega_s}\ddot\delta_i = P_{m,i} - P_{e,i}$. Sum over $i$. In a lossless network the power the machines put in equals what the loads
    take out (section 2: $\sum_kP_k = 0$), so $\sum_iP_{e,i} = P_{\text{load}}$. Define the centre-of-inertia angle $\bar\delta = \sum_iH_iS_i\delta_i/\sum_iH_iS_i$; then the left side
    is exactly $\tfrac{2HS}{\omega_s}\ddot{\bar\delta}$, with no approximation. The machines' relative swings — section 4's inter-area mode, for instance — average out
    of $\bar\delta$. The approximation is to call $\dot{\bar\delta}/2\pi$ "the" frequency deviation $\Delta f$, which is right once the relative swings are small.</p>
    <p>Before the event everything balances. Losing a unit of $\Delta P$ removes it from $\sum P_m$; the reserves add $R(t)$; and loads whose power falls with frequency
    (motors, for instance) take $D\Delta f$ less when $\Delta f &lt; 0$. With $\ddot{\bar\delta} = 2\pi\,\mathrm d\Delta f/\mathrm dt$ and $\omega_s = 2\pi f_0$, the left side becomes
    $\tfrac{2HS}{f_0}\tfrac{\mathrm d\Delta f}{\mathrm dt}$. (The lost unit's own inertia also leaves $HS$; at 1% of the total it is neglected.)</p>
    <p><b>Reading.</b> Machowski, Bialek and Bumby, ch. 9, "Frequency Stability and Control"; Kundur's chapter "Control of Active Power and
    Reactive Power". Both develop the governors and reserves that this section models in one line each.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · frequency</p>
  <h2>The rule Europe is run to: the reference incident</h2>
  <div class="cols">
    <div>
      <p class="small">Continental Europe's operators work to Commission Regulation (EU) 2017/1485, the System Operation Guideline. For its synchronous area (CE):</p>
      <table class="dense">
        <tr><th>quantity</th><th>CE</th><th>where</th></tr>
        <tr><td><span class="term">reference incident</span></td><td>3000 MW, either direction</td><td>Art. 153(2)(b)(i)</td></tr>
        <tr><td>standard frequency range</td><td>±50 mHz</td><td>Annex III, Table 1</td></tr>
        <tr><td>max. instantaneous deviation</td><td>800 mHz</td><td>Annex III, Table 1</td></tr>
        <tr><td>max. steady-state deviation</td><td>200 mHz</td><td>Annex III, Table 1</td></tr>
        <tr><td>time to restore frequency</td><td>15 minutes</td><td>Annex III, Table 1</td></tr>
        <tr><td>FCR full activation time</td><td>30 s</td><td>Annex V</td></tr>
        <tr><td>FCR full activation deviation</td><td>±200 mHz</td><td>Annex V</td></tr>
      </table>
      <p class="small">FCR is the <span class="term">frequency containment reserve</span>: power held back to be released automatically as frequency falls.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 140" width="500" role="img" aria-label="a frequency-deviation axis from minus 1 to plus 0.2 hertz marked with the regulation's figures for Continental Europe: the standard range plus or minus 50 millihertz, the 200 millihertz maximum steady-state deviation at which reserves are fully active, the 800 millihertz maximum instantaneous deviation, and this unit's 0.75 hertz worst-case dip just inside it"><line x1="40.0" y1="90" x2="420.0" y2="90" class="ink" stroke-width="1.4"/><line x1="40.0" y1="90" x2="40.0" y2="95" class="ink" stroke-width="1"/><text x="40.0" y="110" font-size="12" class="soft" text-anchor="middle">−1.0</text><line x1="103.3" y1="90" x2="103.3" y2="95" class="ink" stroke-width="1"/><text x="103.3" y="110" font-size="12" class="soft" text-anchor="middle">−0.8</text><line x1="166.7" y1="90" x2="166.7" y2="95" class="ink" stroke-width="1"/><text x="166.7" y="110" font-size="12" class="soft" text-anchor="middle">−0.6</text><line x1="230.0" y1="90" x2="230.0" y2="95" class="ink" stroke-width="1"/><text x="230.0" y="110" font-size="12" class="soft" text-anchor="middle">−0.4</text><line x1="293.3" y1="90" x2="293.3" y2="95" class="ink" stroke-width="1"/><text x="293.3" y="110" font-size="12" class="soft" text-anchor="middle">−0.2</text><line x1="356.7" y1="90" x2="356.7" y2="95" class="ink" stroke-width="1"/><text x="356.7" y="110" font-size="12" class="soft" text-anchor="middle">0</text><line x1="420.0" y1="90" x2="420.0" y2="95" class="ink" stroke-width="1"/><text x="420.0" y="110" font-size="12" class="soft" text-anchor="middle">+0.2</text><rect x="340.8" y="60" width="31.7" height="26" class="fill-good" opacity=".55"/><line x1="293.3" y1="46" x2="293.3" y2="90" class="alt" stroke-width="2.4"/><line x1="103.3" y1="46" x2="103.3" y2="90" class="warn" stroke-width="2.4"/><line x1="119.2" y1="60" x2="119.2" y2="90" class="unit" stroke-width="2" stroke-dasharray="3 2"/><text x="356.7" y="54" font-size="12" class="fill-good" text-anchor="middle">±50 mHz</text><text x="293.3" y="40" font-size="12" class="alt" text-anchor="middle">200 mHz: steady state, FCR full</text><text x="103.3" y="40" font-size="12" class="fill-warn" text-anchor="middle">800 mHz</text><text x="123.2" y="78" font-size="12" class="fill-unit">0.75</text><text x="420.0" y="130" font-size="13" text-anchor="end">Δf (Hz)</text></svg>
      <p class="cap">The regulation's CE figures on one axis, with this unit's ramp-model dip (next slide). Both deviations are defined for an imbalance up to the reference incident: within 800 mHz, beyond which emergency measures begin, and stabilised within 200 mHz.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Checked.</b> Against the adopted text of Regulation (EU) 2017/1485 (the "as adopted by EU" view on legislation.gov.uk, 2026-10-28).
    Art. 153(2)(b)(i): "for the CE synchronous area, the reference incident shall be 3 000 MW in positive direction and 3 000 MW in negative
    direction". Annex III, Table 1, CE: standard frequency range ±50 mHz; maximum instantaneous frequency deviation 800 mHz; maximum
    steady-state frequency deviation 200 mHz; time to restore frequency 15 minutes; alert state trigger time 5 minutes. Annex V, CE: FCR full
    activation time 30 s; FCR full activation frequency deviation ±200 mHz. The UK-amended "current" text on the same site is a different,
    GB version, and is not what is cited.</p>
    <p><b>The definitions</b>, Art. 3(2) of the same text: the reference incident is "the maximum positive or negative power deviation occurring
    instantaneously between generation and demand in a synchronous area, considered in the FCR dimensioning" (58); the maximum instantaneous
    frequency deviation is "the maximum expected absolute value of an instantaneous frequency deviation after the occurrence of an imbalance
    equal to or smaller than the reference incident, beyond which emergency measures are activated" (144); the maximum steady-state frequency
    deviation is "the maximum expected frequency deviation after the occurrence of an imbalance equal to or less than the reference incident at
    which the system frequency is designed to be stabilised" (47). FCR are "the active power reserves available to contain system frequency
    after the occurrence of an imbalance" (6); FRR "the active power reserves available to restore system frequency to the nominal frequency" (7), the definition continuing
    with the restoration of scheduled balance between areas. Art. 154(7) sets how fast CE's FCR must come out: at least half by 15 s, all by
    30 s, rising at least linearly in between (the next slide's notes quote it).</p>
    <p><b>What the words mean.</b> The reference incident is the largest sudden imbalance the area must be able to contain — losing 3000 MW of
    generation, or of load. The 800 mHz is the furthest the frequency may stray in that case; 200 mHz is where it may settle. FCR must be fully
    out within 30 s, and fully out by 200 mHz of deviation. Restoration reserves (a second, slower layer) then bring the frequency back within
    15 minutes.</p>
    <p><b>The system.</b> The regulation's figures are set per synchronous area, and these are CE's. The two-area model treats Iberia as part of
    that synchronous system, joined to the rest by its tie. Its size here, 300 GW online, is an assumption.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · frequency · example</p>
  <h2>Worked: losing 3000 MW in 300 GW</h2>
  <div class="box ex"><span class="label">worked example 5 — <span class="ref" data-ref="ce">Continental Europe as one machine</span>, and the reference incident</span>
  <div class="cols">
    <div>
      <p class="small"><b>Assume</b> $S = 300$ GW, $H = 5$ s ($HS = 1500$ GJ). Lose $\Delta P = 3000$ MW.</p>
      <p class="small"><b>The first instant</b> ($R = 0$, $\Delta f = 0$): the <span class="term">rate of change of frequency</span> is</p>
      $$\frac{\mathrm d\Delta f}{\mathrm dt} = -\frac{f_0\Delta P}{2HS} = -0.050\ \mathrm{Hz/s}.$$
      <p class="small"><b>A ramp model</b>: FCR rises linearly to its full 3000 MW at the allowed 30 s, $R = \Delta P\,t/T$, no load damping (assumed). Integrating,</p>
      $$\Delta f(t) = -\frac{f_0\Delta P}{2HS}\Big(t - \frac{t^2}{2T}\Big),$$
      $$\Delta f_{\min} = -\frac{f_0\Delta P\,T}{4HS} = -0.75\ \mathrm{Hz}$$
      <p class="small">at $t = T = 30$ s, as the reserve catches up: <b>inside the 800 mHz</b>.</p>
    </div>
    <div>
      <div class="fig">
        <svg viewBox="0 0 420 275" width="483" role="img" aria-label="computed: frequency deviation after losing 3000 megawatts with reserves ramping to full in 30 seconds and no load damping: it starts down at 0.050 hertz per second, curves, and bottoms at minus 0.75 hertz at 30 seconds, above the minus 800 millihertz line; after that the model holds it there"><line x1="60" y1="49.0" x2="396" y2="49.0" class="ink" stroke-width="1.4"/><line x1="60" y1="230" x2="60" y2="34.0" class="ink" stroke-width="1.4"/><line x1="60" y1="193.8" x2="390" y2="193.8" class="warn" stroke-width="1.6" stroke-dasharray="7 4"/><line x1="60" y1="85.2" x2="390" y2="85.2" class="rule" stroke-width="1.4" stroke-dasharray="3 3"/><line x1="60" y1="49.0" x2="148.0" y2="193.8" class="alt" stroke-width="1.4" stroke-dasharray="4 4"/><path d="M60.0,49.0 L62.8,53.5 L65.5,57.9 L68.2,62.3 L71.0,66.5 L73.8,70.7 L76.5,74.8 L79.2,78.9 L82.0,82.8 L84.8,86.7 L87.5,90.5 L90.2,94.2 L93.0,97.9 L95.8,101.5 L98.5,105.0 L101.2,108.4 L104.0,111.8 L106.8,115.1 L109.5,118.3 L112.2,121.4 L115.0,124.4 L117.8,127.4 L120.5,130.3 L123.2,133.2 L126.0,135.9 L128.8,138.6 L131.5,141.2 L134.2,143.7 L137.0,146.2 L139.8,148.5 L142.5,150.8 L145.2,153.1 L148.0,155.2 L150.8,157.3 L153.5,159.3 L156.2,161.2 L159.0,163.0 L161.8,164.8 L164.5,166.5 L167.2,168.1 L170.0,169.7 L172.8,171.2 L175.5,172.5 L178.2,173.9 L181.0,175.1 L183.8,176.3 L186.5,177.4 L189.2,178.4 L192.0,179.3 L194.8,180.2 L197.5,181.0 L200.2,181.7 L203.0,182.3 L205.8,182.9 L208.5,183.4 L211.2,183.8 L214.0,184.2 L216.8,184.4 L219.5,184.6 L222.2,184.7 L225.0,184.8 L227.8,184.8 L230.5,184.8 L233.2,184.8 L236.0,184.8 L238.8,184.8 L241.5,184.8 L244.2,184.8 L247.0,184.8 L249.7,184.8 L252.5,184.8 L255.2,184.8 L258.0,184.8 L260.8,184.8 L263.5,184.8 L266.2,184.8 L269.0,184.8 L271.8,184.8 L274.5,184.8 L277.2,184.8 L280.0,184.8 L282.8,184.8 L285.5,184.8 L288.2,184.8 L291.0,184.8 L293.8,184.8 L296.5,184.8 L299.2,184.8 L302.0,184.8 L304.8,184.8 L307.5,184.8 L310.2,184.8 L313.0,184.8 L315.8,184.8 L318.5,184.8 L321.2,184.8 L324.0,184.8 L326.8,184.8 L329.5,184.8 L332.2,184.8 L335.0,184.8 L337.8,184.8 L340.5,184.8 L343.2,184.8 L346.0,184.8 L348.8,184.8 L351.5,184.8 L354.2,184.8 L357.0,184.8 L359.8,184.8 L362.5,184.8 L365.2,184.8 L368.0,184.8 L370.8,184.8 L373.5,184.8 L376.2,184.8 L379.0,184.8 L381.8,184.8 L384.5,184.8 L387.2,184.8 L390.0,184.8" fill="none" class="unit" stroke-width="2.8"/><circle cx="225.0" cy="184.8" r="5" class="fill-unit"/><text x="225.0" y="213.8" font-size="13" class="fill-unit halo" text-anchor="middle">−0.75 Hz at 30 s</text><text x="390" y="209.8" font-size="13" class="fill-warn" text-anchor="end">−800 mHz</text><text x="390" y="79.2" font-size="13" class="soft" text-anchor="end">−200 mHz</text><text x="148.0" y="103.3" font-size="13" class="alt halo">−0.050 Hz/s at first</text><line x1="60.0" y1="230.0" x2="60.0" y2="235.0" class="ink" stroke-width="1"/><text x="60.0" y="248.0" font-size="13" class="soft" text-anchor="middle">0</text><line x1="142.5" y1="230.0" x2="142.5" y2="235.0" class="ink" stroke-width="1"/><text x="142.5" y="248.0" font-size="13" class="soft" text-anchor="middle">15</text><line x1="225.0" y1="230.0" x2="225.0" y2="235.0" class="ink" stroke-width="1"/><text x="225.0" y="248.0" font-size="13" class="soft" text-anchor="middle">30</text><line x1="307.5" y1="230.0" x2="307.5" y2="235.0" class="ink" stroke-width="1"/><text x="307.5" y="248.0" font-size="13" class="soft" text-anchor="middle">45</text><line x1="390.0" y1="230.0" x2="390.0" y2="235.0" class="ink" stroke-width="1"/><text x="390.0" y="248.0" font-size="13" class="soft" text-anchor="middle">60</text><line x1="55.0" y1="49.0" x2="60.0" y2="49.0" class="ink" stroke-width="1"/><text x="52.0" y="53.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="55.0" y1="121.4" x2="60.0" y2="121.4" class="ink" stroke-width="1"/><text x="52.0" y="125.4" font-size="13" class="soft" text-anchor="end">−0.4</text><line x1="55.0" y1="193.8" x2="60.0" y2="193.8" class="ink" stroke-width="1"/><text x="52.0" y="197.8" font-size="13" class="soft" text-anchor="end">−0.8</text><text x="66" y="30.0" font-size="14">Δf (Hz)</text><text x="390" y="264" font-size="14" text-anchor="end">time after losing 3000 MW (s)</text></svg>
      </div>
      <p class="small"><b>Losing 1 GW:</b> $-0.0167$ Hz/s at first, and a ramp-model dip of $0.25$ Hz.</p>
      <p class="small muted">A simple model's numbers, under an assumed delivery; the regulation's figures are what the system is run to, not derived from this.</p>
    </div>
  </div>
  </div>
  <aside class="notes">
    <h4>Full proof of the dip</h4>
    <p>With $R = \Delta P\,t/T$ and $D = 0$: $\tfrac{2HS}{f_0}\tfrac{\mathrm d\Delta f}{\mathrm dt} = -\Delta P(1 - t/T)$ for $0 \le t \le T$. Integrate from $\Delta f(0) = 0$:
    $\Delta f(t) = -\tfrac{f_0\Delta P}{2HS}(t - t^2/2T)$. Its derivative vanishes only at $t = T$, where $\Delta f = -\tfrac{f_0\Delta P}{2HS}\cdot\tfrac T2$. Numbers:
    $f_0\Delta P/2HS = 50\times3\times10^9/(2\times5\times3\times10^{11}) = 0.05$ Hz/s; times $T/2 = 15$ s gives $0.75$ Hz. For 1 GW, a third of each. $\square$</p>
    <p><b>Units.</b> $f_0\Delta P/(HS)$: $\mathrm{Hz\cdot W/(s\cdot W)} = \mathrm{Hz/s}$ ✓; times $T$ in seconds, Hz ✓. <b>Limits.</b> $T \to 0$ (instant reserve): no dip ✓.
    $H \to \infty$: no dip ✓. $\Delta P \to 0$: none ✓.</p>
    <p><b>What the ramp is, and is not.</b> Two things that help are left out. Load damping: with 1% of load per hertz (assumed, on a load of 300 GW), the
    computed minimum is 0.39 Hz, at about 18 s — the problem sheet's numerical extension. And real reserves respond to the deviation itself,
    so they come out faster when the dip is deep, rather than along a fixed ramp. Against those two, the model is pessimistic. But the ramp
    itself is an assumption, not the slowest delivery the regulation allows. Art. 154(7) of the same regulation asks of CE's FCR that its
    activation "begin as soon as possible", that "at least 50 % of the full FCR capacity shall be delivered at the latest after 15 seconds",
    "100 %" after 30 s, and that it "rise at least linearly from 15 to 30 seconds". The ramp meets the last three with equality from 15 s on;
    before 15 s the figures alone would admit less. A reserve that gave nothing for 15 s and then followed those minimums would, in this model,
    take the frequency down 0.75 Hz by 15 s and 0.94 Hz by 30 s. So 0.75 Hz is the ramp model's dip, a consistency check, not a bound.</p>
    <p><b>After 30 s</b>, in this model, the reserve exactly matches the loss and the frequency would stay at its lowest point; the next slide
    says where it actually settles and why.</p>
    <p><b>The rule is not derived here.</b> That a 3000 MW incident, 800 mHz and 30 s fit together in the ramp model is a consistency check of the
    model against the rule, not an account of how the rule was set; the deck makes no claim about that.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · frequency</p>
  <h2>Where it settles: droop, and the 200 mHz</h2>
  <div class="cols">
    <div>
      <p class="small">FCR is delivered by <span class="term">droop</span>: each reserve unit adds power in proportion to the frequency deficit, up to its full amount. Sized so that 3000 MW is out at 200 mHz,</p>
      $$R = K|\Delta f|,$$
      $$K = \frac{3000\ \mathrm{MW}}{0.2\ \mathrm{Hz}} = 15\ \mathrm{GW/Hz}.$$
      <p class="small"><b>Steady state</b>: $\mathrm d\Delta f/\mathrm dt = 0$ needs $R = \Delta P$, so $|\Delta f| = \Delta P/K = $ <b>0.2 Hz</b> — exactly the regulation's maximum steady-state deviation. With load damping it is $\Delta P/(K + D) = 0.17$ Hz.</p>
      <p class="small">Droop stops the fall; it cannot bring the frequency back, since its output needs a deficit. That is the <span class="term">frequency restoration reserve</span>'s job, within the regulation's 15 minutes.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 275" width="483" role="img" aria-label="computed droop characteristic: reserve delivered rises linearly with the frequency deficit, 15 gigawatts per hertz, reaching its full 3000 megawatts at 200 millihertz and flat beyond; the dashed line at the 3000 megawatts lost meets it at 200 millihertz, the steady state"><line x1="70.0" y1="230.0" x2="386.0" y2="230.0" class="ink" stroke-width="1.4"/><line x1="70.0" y1="230.0" x2="70.0" y2="34.0" class="ink" stroke-width="1.4"/><path d="M70.0,230.0 L73.9,226.4 L77.8,222.9 L81.6,219.3 L85.5,215.8 L89.4,212.2 L93.2,208.6 L97.1,205.1 L101.0,201.5 L104.9,197.9 L108.8,194.4 L112.6,190.8 L116.5,187.2 L120.4,183.7 L124.2,180.1 L128.1,176.6 L132.0,173.0 L135.9,169.4 L139.8,165.9 L143.6,162.3 L147.5,158.8 L151.4,155.2 L155.2,151.6 L159.1,148.1 L163.0,144.5 L166.9,140.9 L170.8,137.4 L174.6,133.8 L178.5,130.2 L182.4,126.7 L186.2,123.1 L190.1,119.6 L194.0,116.0 L197.9,112.4 L201.8,108.9 L205.6,105.3 L209.5,101.8 L213.4,98.2 L217.2,94.6 L221.1,91.1 L225.0,87.5 L228.9,87.5 L232.8,87.5 L236.6,87.5 L240.5,87.5 L244.4,87.5 L248.3,87.5 L252.1,87.5 L256.0,87.5 L259.9,87.5 L263.8,87.5 L267.6,87.5 L271.5,87.5 L275.4,87.5 L279.2,87.5 L283.1,87.5 L287.0,87.5 L290.9,87.5 L294.8,87.5 L298.6,87.5 L302.5,87.5 L306.4,87.5 L310.2,87.5 L314.1,87.5 L318.0,87.5 L321.9,87.5 L325.8,87.5 L329.6,87.5 L333.5,87.5 L337.4,87.5 L341.2,87.5 L345.1,87.5 L349.0,87.5 L352.9,87.5 L356.8,87.5 L360.6,87.5 L364.5,87.5 L368.4,87.5 L372.2,87.5 L376.1,87.5 L380.0,87.5" fill="none" class="unit" stroke-width="2.8"/><line x1="70" y1="87.5" x2="380" y2="87.5" class="alt" stroke-width="1.6" stroke-dasharray="6 4"/><circle cx="225.0" cy="87.5" r="5" class="fill-unit"/><text x="225.0" y="75.5" font-size="13" class="fill-unit" text-anchor="middle">balance: 200 mHz</text><text x="380" y="105.5" font-size="13" class="alt" text-anchor="end">lost: 3000 MW</text><text x="155.2" y="177.8" font-size="13" class="soft">slope 15 GW/Hz</text><line x1="70.0" y1="230.0" x2="70.0" y2="235.0" class="ink" stroke-width="1"/><text x="70.0" y="248.0" font-size="13" class="soft" text-anchor="middle">0</text><line x1="147.5" y1="230.0" x2="147.5" y2="235.0" class="ink" stroke-width="1"/><text x="147.5" y="248.0" font-size="13" class="soft" text-anchor="middle">0.1</text><line x1="225.0" y1="230.0" x2="225.0" y2="235.0" class="ink" stroke-width="1"/><text x="225.0" y="248.0" font-size="13" class="soft" text-anchor="middle">0.2</text><line x1="302.5" y1="230.0" x2="302.5" y2="235.0" class="ink" stroke-width="1"/><text x="302.5" y="248.0" font-size="13" class="soft" text-anchor="middle">0.3</text><line x1="380.0" y1="230.0" x2="380.0" y2="235.0" class="ink" stroke-width="1"/><text x="380.0" y="248.0" font-size="13" class="soft" text-anchor="middle">0.4</text><line x1="65.0" y1="230.0" x2="70.0" y2="230.0" class="ink" stroke-width="1"/><text x="62.0" y="234.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="65.0" y1="182.5" x2="70.0" y2="182.5" class="ink" stroke-width="1"/><text x="62.0" y="186.5" font-size="13" class="soft" text-anchor="end">1000</text><line x1="65.0" y1="135.0" x2="70.0" y2="135.0" class="ink" stroke-width="1"/><text x="62.0" y="139.0" font-size="13" class="soft" text-anchor="end">2000</text><line x1="65.0" y1="87.5" x2="70.0" y2="87.5" class="ink" stroke-width="1"/><text x="62.0" y="91.5" font-size="13" class="soft" text-anchor="end">3000</text><text x="76" y="28" font-size="14">reserve delivered (MW)</text><text x="380" y="264" font-size="14" text-anchor="end">frequency below 50 Hz (Hz)</text></svg>
      <p class="cap">Computed. The reserve's characteristic against the lost 3000 MW: they meet at 200 mHz. The ramp of the last slide is an assumed path there; the droop says where it ends.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>In steady state the aggregate swing equation's left side is zero, so $0 = -\Delta P + R - D\Delta f$. With $R = K|\Delta f|$ and $\Delta f &lt; 0$:
    $\Delta P = (K + D)|\Delta f|$. Without load damping, $|\Delta f| = 3000/15\,000 = 0.2$ Hz; with $D = 1\%$ of 300 GW per hertz $= 3000$ MW/Hz (assumed),
    $|\Delta f| = 3000/18\,000 = 0.167$ Hz. $\square$</p>
    <p><b>The two models together.</b> The ramp of worked example 5 and the droop here answer different questions with different
    simplifications: how deep, if the reserve arrives along the assumed ramp; and where the balance lies once it has arrived. The
    path between them — from the dip back up to the droop's 200 mHz — depends on the dynamics of governors, turbines and loads, which this
    unit does not model. Load damping is one thing that lifts the frequency off its lowest point: in the problem sheet's extension the
    frequency recovers once the reserve is out.</p>
    <p><b>Restoration.</b> A slower, centrally coordinated reserve shifts generation back until the frequency is nominal and the scheduled flows
    between areas are restored, within the 15 minutes of Annex III. Named, not modelled.</p>
    <p><b>Droop in a machine.</b> A governor with droop is a proportional controller on speed. Kundur's chapter "Control of Active Power and
    Reactive Power" develops it; nothing more is used here.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · frequency</p>
  <h2>Less inertia, deeper dips — what unit 14 changes</h2>
  <div class="cols">
    <div>
      <p class="small">Both numbers of worked example 5 go as $1/H$: the first rate $f_0\Delta P/2HS$, and the ramp model's dip $f_0\Delta P\,T/4HS$. In this model the dip reaches 800 mHz at</p>
      $$H = \frac{f_0\Delta P\,T}{4S\times0.8\ \mathrm{Hz}} = 4.69\ \mathrm s .$$
      <p class="small">Inertia is kinetic energy in rotors that turn with the grid. Generation that reaches the grid through an inverter — solar panels, an HVDC link — has no such rotor locked to it. What that does to the swing equation, and what an inverter can do instead, is <b>unit 14</b>'s closing question.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 275" width="483" role="img" aria-label="computed: the ramp-model frequency dip after losing 3000 megawatts in 300 gigawatts, reserves ramping over 30 seconds, against the inertia constant: 0.75 hertz at 5 seconds, crossing the 800 millihertz line at 4.69 seconds and rising as one over H to nearly 2 hertz at 1.9 seconds"><line x1="60.0" y1="230.0" x2="396.0" y2="230.0" class="ink" stroke-width="1.4"/><line x1="60.0" y1="230.0" x2="60.0" y2="34.0" class="ink" stroke-width="1.4"/><line x1="60" y1="154.0" x2="390" y2="154.0" class="warn" stroke-width="1.6" stroke-dasharray="7 4"/><path d="M109.5,42.5 L111.8,46.6 L114.2,50.5 L116.5,54.3 L118.8,57.9 L121.2,61.4 L123.5,64.7 L125.9,67.9 L128.2,71.0 L130.5,73.9 L132.9,76.8 L135.2,79.5 L137.6,82.2 L139.9,84.7 L142.2,87.2 L144.6,89.6 L146.9,91.9 L149.2,94.2 L151.6,96.3 L153.9,98.4 L156.2,100.5 L158.6,102.4 L160.9,104.3 L163.3,106.2 L165.6,108.0 L167.9,109.7 L170.3,111.4 L172.6,113.1 L174.9,114.7 L177.3,116.3 L179.6,117.8 L182.0,119.3 L184.3,120.7 L186.6,122.1 L189.0,123.5 L191.3,124.8 L193.6,126.1 L196.0,127.4 L198.3,128.6 L200.7,129.9 L203.0,131.0 L205.3,132.2 L207.7,133.3 L210.0,134.4 L212.3,135.5 L214.7,136.6 L217.0,137.6 L219.4,138.6 L221.7,139.6 L224.0,140.5 L226.4,141.5 L228.7,142.4 L231.0,143.3 L233.4,144.2 L235.7,145.1 L238.1,145.9 L240.4,146.8 L242.7,147.6 L245.1,148.4 L247.4,149.2 L249.7,149.9 L252.1,150.7 L254.4,151.4 L256.8,152.2 L259.1,152.9 L261.4,153.6 L263.8,154.3 L266.1,155.0 L268.4,155.6 L270.8,156.3 L273.1,156.9 L275.5,157.6 L277.8,158.2 L280.1,158.8 L282.5,159.4 L284.8,160.0 L287.1,160.6 L289.5,161.1 L291.8,161.7 L294.2,162.2 L296.5,162.8 L298.8,163.3 L301.2,163.8 L303.5,164.4 L305.9,164.9 L308.2,165.4 L310.5,165.9 L312.9,166.4 L315.2,166.8 L317.5,167.3 L319.9,167.8 L322.2,168.2 L324.6,168.7 L326.9,169.1 L329.2,169.6 L331.6,170.0 L333.9,170.4 L336.2,170.8 L338.6,171.3 L340.9,171.7 L343.2,172.1 L345.6,172.5 L347.9,172.9 L350.3,173.2 L352.6,173.6 L354.9,174.0 L357.3,174.4 L359.6,174.7 L361.9,175.1 L364.3,175.5 L366.6,175.8 L369.0,176.2 L371.3,176.5 L373.6,176.8 L376.0,177.2 L378.3,177.5 L380.6,177.8 L383.0,178.2 L385.3,178.5 L387.7,178.8 L390.0,179.1" fill="none" class="unit" stroke-width="2.8"/><circle cx="280.0" cy="158.8" r="5" class="fill-unit"/><text x="286.0" y="178.8" font-size="13" class="fill-unit">H = 5 s: 0.75 Hz</text><circle cx="262.8" cy="154.0" r="4" class="fill-ground warn" stroke-width="2"/><text x="258.8" y="144.0" font-size="13" class="fill-warn" text-anchor="end">4.69 s</text><text x="390" y="146.0" font-size="13" class="fill-warn" text-anchor="end">800 mHz</text><line x1="60.0" y1="230.0" x2="60.0" y2="235.0" class="ink" stroke-width="1"/><text x="60.0" y="248.0" font-size="13" class="soft" text-anchor="middle">1</text><line x1="115.0" y1="230.0" x2="115.0" y2="235.0" class="ink" stroke-width="1"/><text x="115.0" y="248.0" font-size="13" class="soft" text-anchor="middle">2</text><line x1="170.0" y1="230.0" x2="170.0" y2="235.0" class="ink" stroke-width="1"/><text x="170.0" y="248.0" font-size="13" class="soft" text-anchor="middle">3</text><line x1="225.0" y1="230.0" x2="225.0" y2="235.0" class="ink" stroke-width="1"/><text x="225.0" y="248.0" font-size="13" class="soft" text-anchor="middle">4</text><line x1="280.0" y1="230.0" x2="280.0" y2="235.0" class="ink" stroke-width="1"/><text x="280.0" y="248.0" font-size="13" class="soft" text-anchor="middle">5</text><line x1="335.0" y1="230.0" x2="335.0" y2="235.0" class="ink" stroke-width="1"/><text x="335.0" y="248.0" font-size="13" class="soft" text-anchor="middle">6</text><line x1="390.0" y1="230.0" x2="390.0" y2="235.0" class="ink" stroke-width="1"/><text x="390.0" y="248.0" font-size="13" class="soft" text-anchor="middle">7</text><line x1="55.0" y1="230.0" x2="60.0" y2="230.0" class="ink" stroke-width="1"/><text x="52.0" y="234.0" font-size="13" class="soft" text-anchor="end">0</text><line x1="55.0" y1="182.5" x2="60.0" y2="182.5" class="ink" stroke-width="1"/><text x="52.0" y="186.5" font-size="13" class="soft" text-anchor="end">0.5</text><line x1="55.0" y1="135.0" x2="60.0" y2="135.0" class="ink" stroke-width="1"/><text x="52.0" y="139.0" font-size="13" class="soft" text-anchor="end">1</text><line x1="55.0" y1="87.5" x2="60.0" y2="87.5" class="ink" stroke-width="1"/><text x="52.0" y="91.5" font-size="13" class="soft" text-anchor="end">1.5</text><line x1="55.0" y1="40.0" x2="60.0" y2="40.0" class="ink" stroke-width="1"/><text x="52.0" y="44.0" font-size="13" class="soft" text-anchor="end">2</text><text x="66" y="28" font-size="14">ramp-model dip (Hz)</text><text x="390" y="264" font-size="14" text-anchor="end">inertia constant H (s), 300 GW</text></svg>
      <p class="cap">Computed with the ramp model of worked example 5: 3000 MW lost from 300 GW, reserves full after 30 s. A model's trend, not a statement about any real grid's inertia.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The arithmetic.</b> $50\times3000\times30/(4\times300\,000\times0.8) = 4.6875$ s. At $H = 2.5$ s the dip would be 1.5 Hz, at 1.9 s about 2 Hz.</p>
    <p><b>What is and is not claimed.</b> The model says only that with less rotating inertia the same incident moves the frequency faster
    and further, all else equal. Whether and how far a real grid's inertia is falling, and how operators respond, are questions this deck
    does not answer; no figure for any real system's $H$ is given. Unit 14 takes up grid-following and grid-forming inverters and what each does to this
    equation.</p>
    <p><b>Spine.</b> This is why the unit is on the spine: unit 14 changes this section's swing equation.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · close</p>
  <h2>The two areas, closed</h2>
  <div class="cols">
    <div>
      <p class="small"><span class="ref" data-ref="areas">Iberia and the rest of Europe</span>, as a textbook two-area model with assumed numbers:</p>
      <table class="dense">
        <tr><th>question</th><th>answer</th><th>section</th></tr>
        <tr><td>how near the limit?</td><td>2000 of 4000 MW, $\delta_0 = 30°$</td><td>1</td></tr>
        <tr><td>what does the tie cost?</td><td>535.9 Mvar from each end</td><td>1, 5</td></tr>
        <tr><td>how does it swing?</td><td>0.263 Hz, every 3.8 s</td><td>4</td></tr>
        <tr><td>how long a fault?</td><td>to 79.56°: 1.05 s</td><td>5</td></tr>
        <tr><td>losing 3000 MW?</td><td>−0.050 Hz/s; 0.75 Hz (ramp model); settles at 0.2 Hz</td><td>6</td></tr>
      </table>
      <p class="small">Not a reconstruction of any event: every input was chosen, and said so. What the model does show: a weak link carries its power at a large angle, close to its limit; and a large system's frequency moves slowly because its rotors store a great deal of energy.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 200" width="500" role="img" aria-label="bars on one linear scale: the 2 gigawatt export and the 2.8 gigawatt France–Spain exchange capacity and the 3 gigawatt reference incident are slivers beside 50 gigawatts online in the Iberian area and 300 gigawatts in Continental Europe"><text x="142" y="35" font-size="13" text-anchor="end">Iberia export</text><rect x="150" y="20" width="1.8" height="20" class="fill-alt"/><text x="157.8" y="35" font-size="13" text-anchor="start" class="halo">2 GW (assumed)</text><text x="142" y="69" font-size="13" text-anchor="end">France–Spain capacity</text><rect x="150" y="54" width="2.5" height="20" class="fill-unit"/><text x="158.5" y="69" font-size="13" text-anchor="start" class="halo">2.8 GW (REE)</text><text x="142" y="103" font-size="13" text-anchor="end">CE reference incident</text><rect x="150" y="88" width="2.7" height="20" class="fill-warn"/><text x="158.7" y="103" font-size="13" text-anchor="start" class="halo">3 GW (2017/1485)</text><text x="142" y="137" font-size="13" text-anchor="end">Iberia online</text><rect x="150" y="122" width="45.0" height="20" class="fill-alt"/><text x="201.0" y="137" font-size="13" text-anchor="start" class="halo">50 GW (assumed)</text><text x="142" y="171" font-size="13" text-anchor="end">CE online</text><rect x="150" y="156" width="270.0" height="20" class="fill-unit"/><text x="414.0" y="171" font-size="13" text-anchor="end" class="halo">300 GW (assumed)</text><line x1="150" y1="12" x2="150" y2="190" class="ink" stroke-width="1.2"/></svg>
      <p class="cap">One linear scale. The power that crosses between the areas is a sliver of the power they spin — why the tie is weak and why Europe's frequency is slow to move.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>What the deck did.</b> Section 1 found that two buses exchange $P = V_1V_2\sin\delta/X$, landed unit 07's 20 kV line (40 MW against 10 MW),
    derived a line's reactance and the 400 km line's 1647 MW, and showed why reactive power stays local. Section 2 recognised unit 04's Laplacian
    in the bus admittance matrix and unit 06's conservation law in the power-flow equations. Section 3 solved three buses by Newton's method,
    quadratically, from the DC power flow's first step. Section 4 wrote the swing equation as MR 02's pendulum; section 5 turned its first
    integral into the equal-area criterion; section 6 summed the swing equations into one for a grid and met the rule Europe is run to.</p>
    <p><b>Sources for the bars.</b> 2.8 GW: Red Eléctrica de España, <i>The Spain–France underground electrical interconnection</i> (2015): "the exchange
    capacity to be doubled from 1400 to 2800 megawatts". 3 GW: Regulation (EU) 2017/1485, Art. 153. The rest are this unit's assumptions.</p>
    <p><b>What carries on.</b> Unit 14 makes generation through inverters and HVDC — including the France–Spain link, in fact DC — and asks what
    it does to section 6's swing equation. Branch 12, for those who take it, derives
    the machine model section 4 stated.</p>
    <p><b>Reading.</b> Bergen and Vittal: ch. 5 for per unit; ch. 9, "Network Matrices", and ch. 10, "Power Flow Analysis", for sections 2–3 —
    skip what they say about resistive lines' losses and tap-changers on a first pass; ch. 14, "Power System Stability", for sections 4–5.
    Kundur: "Transient Stability" for section 5, and "Control of Active Power and Reactive Power" for section 6. Machowski, Bialek and Bumby,
    ch. 9, "Frequency Stability and Control", for section 6 in more depth. Fitzgerald, Kingsley and Umans, §5.4, for the machine's power-angle
    curve.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">13 · checkpoint</p>
  <h2>Done when</h2>
  <div class="box good"><span class="label">checkpoint</span>
    <p>On paper and without notes, you derive the two-bus transfer formula $P = V_1V_2\sin\delta/X$ from $S = VI^*$, and its maximum $V_1V_2/X$. You then use the equal-area criterion to find the critical clearing angle for a machine running at $\delta_0 = 30°$ when a fault cuts the transfer to zero: <b>about 79.6°</b>.</p>
  </div>
  <div class="cols">
    <div>
      <h3>Failing it is unambiguous</h3>
      <p class="small">$P$ quoted rather than derived, or with $\cos\delta$ for $\sin\delta$; a maximum anywhere but $90°$; areas that run to $\pi$ rather than to the saddle at $\pi - \delta_0$ (that gives $72.0°$, and is wrong); $\cos\delta_c = 0.1812$ with $\delta_c$ read in the wrong quadrant; anything not near $79.6°$.</p>
    </div>
    <div>
      <h3>Next</h3>
      <p class="small">The sheet: <code>./cap problems 13</code>. When the checkpoint is true: <code>./cap done 13</code>. Then unit 14: power electronics and HVDC, and the swing equation when generators are inverters.</p>
    </div>
  </div>
  <aside class="notes">
    <p>Try variants before opening the sheet. At $\delta_0 = 20°$ ($P_m/P_{\max} = 0.342$): $\cos\delta_c = 0.342\times(\pi - 0.698) - 0.940 = -0.104$, $\delta_c = 96.0°$. At
    $\delta_0 = 45°$: $\cos\delta_c = 0.707\times1.571 - 0.707 = 0.404$, $\delta_c = 66.2°$. A heavier-loaded machine must be cleared sooner, in angle as in time.</p>
    <p>For the derivation, a complete answer writes $I = (\bar V_1 - \bar V_2)/iX$, conjugates it, multiplies by $\bar V_1$, and separates real and imaginary
    parts; then checks $Q_1 - Q_2 = |I|^2X$. For the criterion, both areas written as integrals with their limits, and the equation solved for $\cos\delta_c$.</p>
  </aside>
</section>

</div></div>

<script src="https://cdnjs.cloudflare.com/ajax/libs/reveal.js/5.1.0/reveal.min.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/contrib/auto-render.min.js"></script>
<script src="../../slides/deck.js"></script>
</body>
</html>
