<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>14 · Power electronics and HVDC: switching, and when the grid goes DC</title>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Zilla+Slab:wght@500;600;700&family=IBM+Plex+Mono:wght@400;500&family=IBM+Plex+Sans:ital,wght@0,400;0,500;0,600;1,400&display=swap">
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/reveal.js/5.1.0/reveal.min.css">
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.css">
<link rel="stylesheet" href="../../slides/deck.css">
</head>
<body data-trunk="e">
<!-- The running example, once: what each <span class="ref"> on the slides shows on hover. -->
<div class="refs" hidden>
  <template data-ref="inelfe"><span class="ref-name">the running example: INELFE</span>The France–Spain interconnection between Baixas, near Perpignan, and Santa Llogaia, near Figueres: 64.5 km, entirely underground, crossing the Pyrenees in an 8.5 km tunnel of 3.5 m diameter. Two links of 1000 MW each, carried as direct current at 320 kV on four cables, two per link, between two voltage-source converter stations of more than 5,400 power modules each. <span class="ref-note">Red Eléctrica de España, The Spain–France underground electrical interconnection (brochure, February 2015). The ±320 kV and the two bipolar circuits: Prysmian Group, Inauguration of the France–Spain electrical interconnection (press release, February 2015)</span></template>
  <template data-ref="charger"><span class="ref-name">the car charger, as a model</span>A phone charger in a car's 12 V socket, making 5 V at 2 A, modelled as a buck converter (an assumption about its circuit): $V_{\text{in}} = 12$ V, $V_o = 5$ V, $I_o = 2$ A, $L = 10\ \mu$H, $C = 22\ \mu$F, $f = 500$ kHz. <span class="ref-note">$D = 0.4167$; $\Delta I = 0.583$ A and $\Delta V = 6.6$ mV peak to peak; filter resonance 10.7 kHz. All values assumed</span></template>
  <template data-ref="adapter"><span class="ref-name">the mains adapter</span>A phone charger that plugs into 230 V, 50 Hz: it rectifies the mains, switches at a high frequency, and steps down through a small transformer. <span class="ref-note">Switching at 100 kHz (assumed) instead of 50 Hz shrinks the transformer's core area by 2000 at the same voltage, turns and flux density</span></template>
  <template data-ref="cable"><span class="ref-name">the 400 kV AC cable, assumed</span>A single-core XLPE cable, one per phase: conductor radius $a = 30$ mm (over the conductor screen), insulation outer radius $b = 57$ mm, $\varepsilon_r = 2.4$, thermal rating 1500 A. <span class="ref-note">$C' = 0.208\ \mu$F/km; 15.09 A/km of charging current at 230.9 kV to earth; critical length 99.4 km. Representative values, not any maker's cable</span></template>
  <template data-ref="dclink"><span class="ref-name">one INELFE link, as DC</span>A bipole: one cable at $+320$ kV, one at $-320$ kV, 1000 MW, so 1562.5 A in each. <span class="ref-note">With an assumed 2500 mm² copper conductor: 6.72 mΩ/km, 0.433 Ω over 64.5 km, 2.12 MW lost in the pair (0.21%)</span></template>
  <template data-ref="ce"><span class="ref-name">unit 13's Continental Europe, as a model</span>One aggregate machine: $S = 300$ GW online, $H = 5$ s (both assumed in unit 13), $f_0 = 50$ Hz. The reference incident: losing 3000 MW (Regulation (EU) 2017/1485, Art. 153). <span class="ref-note">Initial rate 0.050 Hz/s; the ramp model's dip, with reserves rising linearly to full over 30 s, 0.75 Hz — a consistency check against the 800 mHz maximum instantaneous deviation, not a bound</span></template>
</div>
<div class="reveal"><div class="slides">

<!-- ================================================================== -->
<section class="title-slide">
  <p class="eyebrow">Part E · the grid · spine</p>
  <div class="unit-no">14</div>
  <h1>Power electronics and HVDC: switching, and when the grid goes DC</h1>
  <p class="lede">A switch that is either shut or open dissipates nothing, so power is converted by switching and then filtering. The same idea, scaled up by eight orders of magnitude, lets a grid send power as direct current — and changes what keeps the grid's frequency steady.</p>
  <p class="meta"><span>needs 13, 05, 08, MR 19</span><span>~2½ h slides + 4 h problems</span><span>problems: <code>./cap problems 14</code></span></p>
  <aside class="notes">
    <p>Five earlier units left a promise here. Unit 05: its LC pair would filter a buck converter, "whose ripple is a
    section 2 computation". Unit 06: "reactive power" would need a more careful definition once currents stop being
    sinusoids. Unit 07: a long, high-voltage line is a large capacitor, "the reason unit 14 turns to direct current for
    long cables". Unit 08: a 400 km overhead line already draws 385 A of charging current at 400 kV, the effect "unit 14
    returns to, for cables, where $C'$ is far larger". Unit 13 built the swing equation, whose $\ddot\delta$ term is the rotating
    mass of every synchronous machine; this unit asks what happens to it when generators are inverters, with no rotating
    mass at all. Each is kept, and named where it lands.</p>
    <h4>How to read this deck</h4>
    <p>Two real systems run through it, at the two ends of the scale of power electronics: INELFE, the 2000 MW direct-current
    link between France and Spain, and a phone charger. Each section returns to one or both, and the closing slide
    answers both questions the overview asks. Proofs are on the slides when they are one line and in these notes under
    <b>Full proof</b> when they are not; anything imported is labelled <i>cited</i>, with its source. Every number was
    computed, and every boxed formula has its units checked beside it.</p>
    <p><b>What is ideal here.</b> Switches are ideal: on, they have no voltage; off, no current; and they change state when told
    to. One slide relaxes that to count switching loss. Diodes are unit 03's ideal diode. How real switches are made —
    transistors, their physics and their drive circuits — is not this course's subject.</p>
    <p><b>The tools used.</b> From Mechanics to Relativity: Fourier series, Bessel's inequality and Parseval's identity
    (MR 19); the damped driven oscillator (MR 06), through unit 05. From this course: the ideal diode (unit 03); the
    element laws and the energy stored in $L$ and $C$ (unit 02); $R = \rho l/A$ (unit 00); the series RLC, phasors,
    impedance and network functions (unit 05); $P$, $Q$, power factor and RMS values (unit 06); Faraday's law per turn of a
    winding and the 400 kV chain (unit 07); the coaxial cable's $C'$, the lumped estimate of charging current and when it holds
    (units 02 and 08); balanced three-phase sets and line voltages (unit 11); the swing equation, the inertia constant
    $H$ and the reference incident (unit 13).</p>
    <p><b>Sources.</b> R. W. Erickson and D. Maksimović, <i>Fundamentals of Power Electronics</i> (3rd ed., Springer, 2020),
    ch. 2, "Principles of Steady State Converter Analysis", the chapter that introduces the small-ripple approximation, for the
    steady-state method of section 2; ch. 4, "Switch Realization", for real switches; ch. 5, "The Discontinuous Conduction Mode";
    ch. 6, "Converter Circuits", for the wider family of converters; ch. 20, "Power and Harmonics in Nonsinusoidal Systems", as
    further reading for section 4. Red Eléctrica de España, <i>The Spain–France underground electrical interconnection</i>
    (brochure, February 2015), for INELFE's route, ratings and converters. Prysmian Group, <i>Inauguration of the France–Spain
    electrical interconnection</i> (press release, 24 February 2015), for the $\pm320$ kV and the "two 1,000 MW bipolar circuits". IEEE Std 1459-2010, <i>IEEE Standard
    Definitions for the Measurement of Electric Power Quantities Under Sinusoidal, Nonsinusoidal, Balanced, or Unbalanced
    Conditions</i>, for the definitions of power under distortion. Commission Regulation (EU) 2017/1485, as unit 13 cites it,
    for the reference incident and the frequency limits. Each is cited where it is used.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · overview</p>
  <h2>Two thousand megawatts and ten watts</h2>
  <div class="cols wide-right">
    <div>
      <div class="box def"><span class="label">the running example: <span class="ref" data-ref="inelfe">INELFE</span></span>
        <p class="small">64.5 km underground between Baixas (France) and Santa Llogaia (Spain), two links of 1000 MW. Both grids are AC at 50 Hz; the link is <b>DC at 320 kV</b> (REE, 2015). <b>Why DC, between two AC grids?</b></p>
      </div>
      <div class="box def"><span class="label">and at the other end of the scale</span>
        <p class="small">A <span class="ref" data-ref="charger">phone charger in a car</span> makes 5 V at 2 A from 12 V in a box the size of a thumb. <b>How, without getting hot?</b></p>
      </div>
      <p class="small"><b>The plan.</b> <b>1</b> the ideal switch · <b>2</b> the buck converter · <b>3</b> making AC: PWM and inverters · <b>4</b> currents that are not sinusoids · <b>5</b> why the grid goes DC · <b>6</b> generators without inertia.</p>
      <p class="small muted">Dotted terms are in the glossary (<kbd>G</kbd>); solid ones are the running example (hover); <kbd>N</kbd> for notes.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 470 330" width="500" role="img" aria-label="a schematic, not a map: on the left the French AC grid feeds a converter station at Baixas; two pairs of cables run 64.5 kilometres south, the middle 8.5 kilometres through a tunnel under the Pyrenees, to a converter station at Santa Llogaia feeding the Spanish AC grid. Below, at a much smaller scale, a 12 volt car socket feeds a small box that gives 5 volts to a phone">
        <rect x="10" y="20" width="70" height="56" rx="4" class="fill-soft ink" stroke-width="1.6"/>
        <text x="45" y="44" font-size="12" text-anchor="middle">French</text><text x="45" y="60" font-size="12" text-anchor="middle">grid, AC</text>
        <rect x="390" y="20" width="70" height="56" rx="4" class="fill-soft ink" stroke-width="1.6"/>
        <text x="425" y="44" font-size="12" text-anchor="middle">Spanish</text><text x="425" y="60" font-size="12" text-anchor="middle">grid, AC</text>
        <rect x="100" y="24" width="56" height="48" class="fill-ground unit" stroke-width="2.4"/>
        <path d="M100,72 L156,24" class="unit" stroke-width="1.4"/>
        <text x="110" y="42" font-size="13" class="fill-unit">~</text><text x="140" y="66" font-size="13" class="fill-unit">=</text>
        <rect x="314" y="24" width="56" height="48" class="fill-ground unit" stroke-width="2.4"/>
        <path d="M314,72 L370,24" class="unit" stroke-width="1.4"/>
        <text x="324" y="42" font-size="13" class="fill-unit">=</text><text x="354" y="66" font-size="13" class="fill-unit">~</text>
        <path d="M80,48 H100 M370,48 H390" class="ink" stroke-width="2.2"/>
        <g class="alt" stroke-width="2.2"><path d="M156,34 H314 M156,42 H314"/></g>
        <g class="accent" stroke-width="2.2"><path d="M156,54 H314 M156,62 H314"/></g>
        <rect x="214" y="28" width="42" height="40" fill="none" class="ink" stroke-width="1.4" stroke-dasharray="4 3"/>
        <text x="235" y="86" font-size="11" text-anchor="middle">tunnel, 8.5 km</text>
        <text x="128" y="96" font-size="12" text-anchor="middle">Baixas</text>
        <text x="342" y="96" font-size="12" text-anchor="middle">Santa Llogaia</text>
        <path d="M156,112 H314 M156,106 V118 M314,106 V118" class="ink" stroke-width="1.2"/>
        <text x="235" y="130" font-size="12" text-anchor="middle" class="halo">64.5 km underground</text>
        <text x="235" y="148" font-size="11" text-anchor="middle" class="soft">2 links × 1000 MW, 2 cables each, ±320 kV</text>
        <line x1="10" y1="172" x2="460" y2="172" class="rule" stroke-width="1.2" stroke-dasharray="3 4"/>
        <text x="12" y="192" font-size="11" class="soft">eight orders of magnitude apart: 2 × 10⁹ W against 10 W</text>
        <rect x="40" y="220" width="60" height="70" rx="6" class="fill-soft ink" stroke-width="1.6"/>
        <text x="70" y="250" font-size="12" text-anchor="middle">car</text><text x="70" y="266" font-size="12" text-anchor="middle">12 V</text>
        <path d="M100,240 H170 M100,270 H170" class="ink" stroke-width="2.2"/>
        <rect x="170" y="226" width="70" height="58" rx="5" class="fill-ground unit" stroke-width="2.4"/>
        <text x="205" y="252" font-size="12" text-anchor="middle" class="fill-unit">charger</text><text x="205" y="268" font-size="11" text-anchor="middle" class="soft">switches</text>
        <path d="M240,240 H320 M240,270 H320" class="ink" stroke-width="2.2"/>
        <rect x="320" y="212" width="44" height="86" rx="8" class="fill-soft ink" stroke-width="1.6"/>
        <text x="342" y="258" font-size="12" text-anchor="middle">phone</text>
        <text x="280" y="232" font-size="12" text-anchor="middle">5 V, 2 A</text>
        <text x="135" y="232" font-size="12" text-anchor="middle">12 V</text>
        <text x="205" y="318" font-size="11" text-anchor="middle" class="soft">10 W out; how much in?</text>
      </svg>
      <p class="cap">Schematic, not a map. Top: INELFE, AC to DC at Baixas, DC to AC at Santa Llogaia (the arrow can reverse). Bottom: the charger. The converter-station symbol, a box split by a diagonal with ~ and =, is the usual block symbol for a converter.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Where the two examples appear.</b> Section 1 asks why the charger does not simply divide 12 V down to 5 V
    (<i>Wasting seven twelfths</i>). Section 2 models it as a buck converter and computes its ripple. Section 3 makes 50 Hz from DC, the
    principle of INELFE's converters. Section 4 takes the mains adapter, whose rectifier draws current in peaks. Section 5
    asks what INELFE would be as an AC cable, and what the DC link costs in loss. Section 6 puts converters — an HVDC link, a solar
    farm — on unit 13's swing equation. The closing slide answers both questions.</p>
    <p><b>What is sourced and what is assumed.</b> Everything about INELFE that is stated as fact is in Red Eléctrica's
    brochure of February 2015: the 64.5 km, the towns, the underground route, the 8.5 km tunnel of 3.5 m diameter, "2,000
    megawatts of direct current at 320 kilovolts", "2x1,000 MW", "four cables, two per link", 250 km of cable in all, more than 5,400
    power modules per converter station, Siemens as their builder, VSC technology "the first time in Europe" at this power,
    and the doubling of the exchange capacity "from 1400 to 2800 megawatts". The brochure writes 320 kV without a sign. The
    cable maker's inauguration release (Prysmian Group, 2015) gives "± 320 kV" and "two 1,000 MW bipolar circuits"; this
    deck uses both. Prysmian's release gives the route as 64 km with 8.6 km in the tunnel, and 252 km of cable; the deck
    uses the operator's 64.5 km and 8.5 km throughout. The conductor size, the AC cable INELFE is compared with, and
    everything about the charger's circuit are assumptions, said so where they enter.</p>
    <p><b>What the deck does not do.</b> No semiconductor physics: the switch is ideal plus one slide on switching loss.
    Not a catalogue of converters: the buck in full, two relatives as a problem, the half-bridge and the three-phase
    inverter. No control theory beyond the averaged model and the swing equation. No internals of INELFE's modular converters:
    they are named, with their module count, and the principle they share with a half-bridge is given.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 1</p>
  <h2>The ideal switch</h2>
  <p>A resistor that drops voltage wastes power in proportion. A switch that is either shut or open wastes none, because in each state one of its two numbers is zero. Chop, then filter.</p>
</section>

<section>
  <p class="eyebrow">14 · the switch</p>
  <h2>Wasting seven twelfths</h2>
  <div class="cols">
    <div>
      <p class="small">The obvious way to make 5 V from 12 V: drop the other 7 V across a series resistor. For the <span class="ref" data-ref="charger">charger's</span> 2 A, $R_s = 7/2 = 3.5\ \Omega$.</p>
      <div class="box thm"><span class="label">any series dropper</span>
        <p class="small">If the load current $I_o$ flows through an element with $V_{\text{in}} - V_o$ across it, that element absorbs $(V_{\text{in}} - V_o)I_o$, and the efficiency is at most $V_o/V_{\text{in}}$.</p>
        <p class="small"><b>Proof.</b> $p = vi$ for the element (unit 01); it delivers nothing, so all of it is heat. $\eta = V_oI_o/(V_{\text{in}}I_o)$. $\square$</p>
      </div>
      <div class="box warn"><span class="label">in numbers</span>
        <p class="small">Wasted $7 \times 2 = \mathbf{14\ W}$ for $5\times2 = 10$ W delivered: $\eta = 5/12 = 41.7\%$, so <b>7/12 = 58%</b> of the input is heat. In a thumb-sized box, 14 W is a hot box.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 270" width="420" role="img" aria-label="a 12 volt source in a loop with a series resistor of 3.5 ohms and the phone, modelled as 2.5 ohms; a current of 2 amperes; 7 volts across the series resistor and 5 volts across the phone, each marked plus and minus by the passive convention">
        <defs><marker id="m14-div-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <path d="M60,112 V50 H140 M210,50 H300 V100 M300,170 V220 H60 V148" fill="none" class="ink" stroke-width="2.2"/>
        <circle cx="60" cy="130" r="18" class="fill-ground ink" stroke-width="2"/>
        <text x="60" y="127" font-size="13" text-anchor="middle">+</text><text x="60" y="143" font-size="14" text-anchor="middle">−</text>
        <text x="34" y="135" font-size="14" text-anchor="end">12 V</text>
        <rect x="140" y="41" width="70" height="18" class="fill-ground ink" stroke-width="2"/>
        <text x="175" y="31" font-size="13" text-anchor="middle">R<tspan dy="3" font-size="75%">s</tspan><tspan dy="-3"> = 3.5 Ω</tspan></text>
        <text x="134" y="40" font-size="13" text-anchor="middle">+</text><text x="217" y="40" font-size="14" text-anchor="middle">−</text>
        <text x="175" y="82" font-size="13" text-anchor="middle" class="fill-warn">7 V × 2 A = 14 W</text>
        <rect x="291" y="100" width="18" height="70" class="fill-soft ink" stroke-width="2"/>
        <text x="318" y="110" font-size="13">+</text><text x="318" y="170" font-size="14">−</text>
        <text x="330" y="132" font-size="13">phone</text><text x="330" y="148" font-size="13">2.5 Ω</text>
        <text x="330" y="190" font-size="13" class="fill-good">5 V × 2 A = 10 W</text>
        <line x1="240" y1="64" x2="272" y2="64" class="unit" stroke-width="2.3" marker-end="url(#m14-div-u)"/>
        <text x="256" y="84" font-size="13" text-anchor="middle" class="fill-unit">2 A</text>
        <text x="180" y="252" font-size="12" text-anchor="middle" class="soft">IEC resistor: a rectangle (the US zigzag means the same)</text>
      </svg>
      <p class="cap">The divider that works, and what it costs. The phone is modelled, for this slide only, as the resistance that draws 2 A at 5 V.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Energy check.</b> The source delivers $12\times2 = 24$ W; $14 + 10 = 24$ ✓. Its $p = vi$ is $-24$ W under the passive
    convention, since it delivers.</p>
    <p><b>Why the theorem is general.</b> It does not matter whether the dropper is a fixed resistor or something cleverer — a
    resistance that adjusts itself to hold $V_o$ at 5 V as the load changes, which is what a "linear regulator" does. Anything in
    series that carries the load current with $V_{\text{in}} - V_o$ across it turns $(V_{\text{in}} - V_o)I_o$ into heat. The only way out is to
    stop carrying current and holding voltage at the same time.</p>
    <p><b>A second defect.</b> A plain divider holds 5 V only at the load it was designed for: draw 1 A instead and the phone
    sees $12 - 3.5 = 8.5$ V. That is a regulation problem, not an efficiency one, and the converter of section 2 has a version of it
    (the duty cycle must be adjusted as the input changes); this deck does not treat regulation.</p>
    <p><b>The model of the phone.</b> A phone being charged is not a resistor; it draws whatever its own charging circuit asks. The
    2.5 Ω is the resistance that draws the same current at the same voltage, and that is all this slide needs from it.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · the switch</p>
  <h2>The ideal switch: either $v = 0$ or $i = 0$</h2>
  <div class="cols">
    <div>
      <div class="box def"><span class="label">the <span class="term">ideal switch</span></span>
        <p class="small">A two-terminal element with two states, chosen from outside at any instant: <b>on</b>, $v = 0$ whatever $i$; <b>off</b>, $i = 0$ whatever $v$.</p>
      </div>
      <div class="box thm"><span class="label">it converts without loss</span>
        <p class="small">At every instant $p = vi = 0$. <b>Proof:</b> one factor is zero in each state. $\square$</p>
      </div>
      <p class="small">Unit 03's <b>ideal diode</b> is the same pair of half-axes with the choice made by the circuit: on when its current would be positive, off when its voltage would be negative. It too absorbs nothing.</p>
      <p class="small">A resistor's law is a line through the origin, and every point of it except the origin has $p &gt; 0$. A switch lives on the axes, where $p = 0$.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 300" width="420" role="img" aria-label="the v-i plane: the ideal switch's two states are the two axes, on along the current axis and off along the voltage axis, where the product vi is zero; a resistor's law is a sloping line through the origin, through the region where vi is positive. Below, the switch symbol with its voltage and current marked by the passive convention">
        <defs><marker id="m14-sw-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <rect x="200" y="20" width="170" height="130" class="fill-soft"/>
        <rect x="30" y="150" width="170" height="80" class="fill-soft"/>
        <text x="360" y="40" font-size="12" text-anchor="end" class="soft">vi &gt; 0: heat</text>
        <line x1="20" y1="150" x2="372" y2="150" class="ink" stroke-width="1.4"/><path d="M380,150 L371,145.5 L371,154.5 z" class="fill-ink"/>
        <line x1="200" y1="232" x2="200" y2="22" class="ink" stroke-width="1.4"/><path d="M200,14 L195.5,23 L204.5,23 z" class="fill-ink"/>
        <text x="372" y="170" font-size="15">v</text><text x="188" y="24" font-size="15" text-anchor="end">i</text>
        <path d="M200,228 V22" class="unit" stroke-width="5" opacity="0.85"/>
        <path d="M24,150 H370" class="alt" stroke-width="5" opacity="0.85"/>
        <text x="208" y="70" font-size="13" class="fill-unit halo">on: v = 0</text>
        <text x="300" y="140" font-size="13" class="alt halo">off: i = 0</text>
        <line x1="120" y1="215" x2="330" y2="40" class="ink" stroke-width="1.6" stroke-dasharray="6 4"/>
        <text x="300" y="80" font-size="12" class="halo">resistor, i = v/R</text>
        <path d="M60,272 H110 M150,272 H200" class="ink" stroke-width="2.2"/>
        <circle cx="110" cy="272" r="3" class="fill-ink"/><circle cx="150" cy="272" r="3" class="fill-ink"/>
        <line x1="110" y1="272" x2="146" y2="256" class="ink" stroke-width="2.2"/>
        <text x="64" y="262" font-size="14" text-anchor="middle">+</text><text x="196" y="262" font-size="14" text-anchor="middle">−</text>
        <line x1="62" y1="290" x2="94" y2="290" class="unit" stroke-width="2" marker-end="url(#m14-sw-u)"/>
        <text x="104" y="295" font-size="12" class="fill-unit">i</text>
        <text x="130" y="296" font-size="12" class="soft">switch, drawn off; v across it</text>
      </svg>
      <p class="cap">The switch's law in the $(v, i)$ plane, passive marking: the two axes. The shaded quadrants are where a passive element dissipates; the switch never enters them.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>What "chosen from outside" means.</b> The switch is a time-varying element: its law at time $t$ is "$v = 0$" or "$i = 0$"
    according to a control signal. Unit 03's Tellegen theorem needs no assumption about elements, so it applies: in a
    network of sources, ideal switches, diodes, inductors, capacitors and a load, power is conserved at every instant, and
    the switches and diodes take none of it.</p>
    <p><b>What a real switch is.</b> In a converter the controlled switch is a transistor driven fully on or fully off.
    Its law is not exactly an axis — on, it has a small voltage; off, a small leakage current — and it takes time to move
    between states. The conduction loss ($I^2R_{\text{on}}$, say) is a resistor again and is not modelled here (problem P1 puts a number on it);
    the transition is the slide <i>Switching loss</i>. Erickson and Maksimović, ch. 4, "Switch Realization", for real switches.</p>
    <p><b>Why the diode matters.</b> An inductor's current cannot jump (unit 05: the state is the inductor current). A
    switch that opens in series with an inductor demands $L\,\mathrm di/\mathrm dt\to\infty$ — unit 05's ignition coil did exactly that, on
    purpose, to make a spark. A converter must give the inductor's current another path at every instant the switch is off.
    The diode is that path, and it chooses itself.</p>
    <p><b>Restriction to two quadrants.</b> Real switches and diodes carry current one way and block voltage one way, so
    each occupies only half of each axis. The ideal switch drawn here is the idealisation of a switch placed so that its
    current and voltage keep one sign; the converters below are drawn that way.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · the switch</p>
  <h2>Chop, then filter</h2>
  <div class="cols">
    <div>
      <p class="small">Connect the 12 V to a node for a fraction $D$ of each period $T$, and short the node to 0 V for the rest. The node's voltage $v_s(t)$ is a rectangular wave, and its <b>average</b> is</p>
      $$\langle v_s\rangle = \frac1T\int_0^Tv_s\,\mathrm dt = DV_{\text{in}} .$$
      <p class="small">In MR 19's language that average is the constant term of the Fourier series of $v_s$; every other term oscillates at $f = 1/T$ or a multiple of it.</p>
      <div class="box good"><span class="label">the plan</span>
        <p class="small">Make $D = 5/12$, then pass $v_s$ through a filter that keeps the constant term and rejects everything at $f$ and above. Nothing in the path need dissipate: switches, and unit 02's $L$ and $C$, which store energy and return it.</p>
      </div>
      <p class="small">The fraction $D$ is the <span class="term">duty cycle</span>; $f$ the switching frequency.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 290" width="450" role="img" aria-label="the switch-node voltage against time over three periods: 12 volts for the first five twelfths of each 2 microsecond period, zero for the rest; a dashed line at its average, 5 volts">
<line x1="50" y1="200" x2="417" y2="200" class="ink" stroke-width="1.4"/><path d="M424,200 L415,195.5 L415,204.5 z" class="fill-ink"/>
<line x1="50" y1="206" x2="50" y2="37" class="ink" stroke-width="1.4"/><path d="M50,30 L45.5,39 L54.5,39 z" class="fill-ink"/>
<polyline points="50.0,56.0 100.0,56.0 100.0,200.0 170.0,200.0 170.0,56.0 170.0,56.0 220.0,56.0 220.0,200.0 290.0,200.0 290.0,56.0 290.0,56.0 340.0,56.0 340.0,200.0 410.0,200.0" fill="none" class="unit" stroke-width="2.4"/>
<line x1="50" y1="140.0" x2="410" y2="140.0" class="alt" stroke-width="2.2" stroke-dasharray="7 4"/>
<line x1="45" y1="56.0" x2="50" y2="56.0" class="ink" stroke-width="1.2"/>
<text x="42.0" y="60.0" font-size="12" text-anchor="end">12 V</text>
<line x1="45" y1="140.0" x2="50" y2="140.0" class="ink" stroke-width="1.2"/>
<text x="42.0" y="144.0" font-size="12" text-anchor="end">5 V</text>
<line x1="45" y1="200.0" x2="50" y2="200.0" class="ink" stroke-width="1.2"/>
<text x="42.0" y="204.0" font-size="12" text-anchor="end">0</text>
<path d="M50,222 H100.0 M50,217 V227 M100.0,217 V227" class="ink" stroke-width="1.2"/>
<text x="75.0" y="239.0" font-size="13" text-anchor="middle">DT</text>
<path d="M50,248 H170.0 M50,243 V253 M170.0,243 V253" class="ink" stroke-width="1.2"/>
<text x="110.0" y="265.0" font-size="13" text-anchor="middle">T = 1/f = 2 μs</text>
<text x="410.0" y="132.0" font-size="12" text-anchor="end" class="alt halo">average D·12 V = 5 V</text>
<text x="56.0" y="26.0" font-size="13">switch-node voltage v<tspan dy="3" font-size="75%">s</tspan><tspan dy="-3">(t)</tspan></text>
<text x="416.0" y="218.0" font-size="14" text-anchor="end">t</text>
      </svg>
      <p class="cap">The <span class="ref" data-ref="charger">charger's</span> switch node at $D = 5/12$ and $f = 500$ kHz. The dashed line is its average, the only part the phone should see.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The average, as a Fourier coefficient.</b> MR 19's series for a $T$-periodic function has constant term
    $a_0 = \frac1T\int_0^Tv_s\,\mathrm dt$ in the convention $v_s = a_0 + \sum_{n\ge1}(a_n\cos n\omega t + b_n\sin n\omega t)$, $\omega = 2\pi/T$.
    For $v_s = V_{\text{in}}$ on $[0, DT)$ and $0$ on $[DT, T)$, $a_0 = DV_{\text{in}}$. The harmonics follow from the same integrals:
    $|c_n| = (2V_{\text{in}}/n\pi)|\sin n\pi D|$ for the amplitude at $nf$, so at $D = 5/12$ the first is $(24/\pi)\sin(75°) = 7.38$ V at 500 kHz.
    The filter of section 2 must cut that to millivolts.</p>
    <p><b>Why a filter can be lossless.</b> A network of ideal $L$ and $C$ has an impedance that is purely imaginary on the
    $i\omega$ axis (unit 05, Foster's reactance theorem), so by unit 06 it absorbs no mean power. Whatever it rejects is not burnt;
    it is stored for part of a cycle and returned. That is the whole difference from the divider.</p>
    <p><b>How the node is shorted.</b> In the buck converter of section 2, by a diode that conducts whenever the switch is off,
    because the inductor's current must flow somewhere. Section 2 makes this precise.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · the switch</p>
  <h2>Switching loss: $\tfrac12 VIt_c$ per transition</h2>
  <div class="cols">
    <div>
      <p class="small">A real switch takes time to change state. Model a turn-on with the load current $I$ held by an inductor and the switch voltage held at $V$ by a diode, as in section 2: first the current moves into the switch, at full voltage; then the voltage falls, at full current. Each linear, over $t_c$ in all.</p>
      <div class="box thm"><span class="label"><span class="term">switching loss</span></span>
        $$E_{\text{sw}} = \tfrac12VIt_c\ \text{per transition},$$
        $$P_{\text{sw}} = VIt_cf\ \text{for two per period.}$$
        <p class="small"> <b>Proof:</b> $p = vi$ rises linearly to $VI$ and falls linearly to $0$: a triangle of height $VI$ and base $t_c$. $\square$</p>
        <p class="small muted">Units: $\mathrm{V\,A\,s} = \mathrm J$; $\mathrm{J\,s^{-1}} = \mathrm W$ ✓.</p>
      </div>
      <p class="small">At 12 V, 2 A, $t_c = 20$ ns, 500 kHz (all assumed): $12\times2\times20\times10^{-9}\times5\times10^5 = \mathbf{0.24\ W}$. Proportional to $f$: that is what bounds the switching frequency.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 300" width="450" role="img" aria-label="turn-on of a switch, drawn against time: the switch current rises linearly from zero to 2 amperes while the voltage across it stays at 12 volts; then the voltage falls linearly to zero while the current stays at 2 amperes; their product, the power in the switch, is a triangle rising to its peak where the two ramps meet">
<line x1="40" y1="220" x2="423" y2="220" class="ink" stroke-width="1.4"/><path d="M430,220 L421,215.5 L421,224.5 z" class="fill-ink"/>
<line x1="40" y1="226" x2="40" y2="27" class="ink" stroke-width="1.4"/><path d="M40,20 L35.5,29 L44.5,29 z" class="fill-ink"/>
<polyline points="40.0,80.0 220.0,80.0 320.0,220.0 420.0,220.0" fill="none" class="unit" stroke-width="2.4"/>
<polyline points="40.0,220.0 120.0,220.0 220.0,130.0 420.0,130.0" fill="none" class="alt" stroke-width="2.4"/>
<path d="M120,220 L220,100 L320,220 Z" class="fill-soft"/>
<polyline points="40.0,220.0 120.0,220.0 220.0,100.0 320.0,220.0 420.0,220.0" fill="none" class="ink" stroke-width="2.8"/>
<text x="46.0" y="72.0" font-size="13" class="fill-unit">v: 12 V</text>
<text x="350.0" y="122.0" font-size="13" class="alt">i: 2 A</text>
<text x="208.0" y="150.0" font-size="13" text-anchor="end" class="halo">p = vi</text>
<text x="220.0" y="92.0" font-size="12" text-anchor="middle" class="soft">peak VI</text>
<path d="M120,236 H220 M120,231 V241 M220,231 V241" class="ink" stroke-width="1.2"/>
<text x="170.0" y="256.0" font-size="12" text-anchor="middle">current rises</text>
<path d="M220,236 H320 M220,231 V241 M320,231 V241" class="ink" stroke-width="1.2"/>
<text x="270.0" y="256.0" font-size="12" text-anchor="middle">voltage falls</text>
<path d="M120,268 H320 M120,263 V273 M320,263 V273" class="ink" stroke-width="1.2"/>
<text x="220.0" y="286.0" font-size="12" text-anchor="middle">crossover time t<tspan dy="3" font-size="75%">c</tspan><tspan dy="-3"></tspan></text>
<text x="426.0" y="238.0" font-size="14" text-anchor="end">t</text>
      </svg>
      <p class="cap">A turn-on in the linear model. The shaded triangle is the energy lost, $\tfrac12 VIt_c$; a turn-off is the same picture reversed.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full proof.</b> Let the current rise take $t_r$ and the voltage fall $t_f$, $t_c = t_r + t_f$. During the rise
    $v = V$ and $i = It/t_r$, so the energy is $\int_0^{t_r}VIt/t_r\,\mathrm dt = \tfrac12VIt_r$. During the fall $i = I$ and $v = V(1 - t/t_f)$, so the
    energy is $\tfrac12VIt_f$. The sum is $\tfrac12VIt_c$, whatever the split. A turn-off is the reverse sequence — voltage rises at full
    current, then current falls at full voltage — and costs the same. Two transitions per period at frequency $f$ give
    $P_{\text{sw}} = 2\times\tfrac12VIt_c\times f = VIt_cf$.</p>
    <p><b>Why the voltage stays at $V$ while the current rises.</b> Before turn-on the inductor's current $I$ flows in the diode,
    which holds the switch node at 0 V, so the switch has the full $V$ across it. As the switch takes current, the diode's share
    falls, but while the diode still carries any current it still conducts and the node stays put. Only once the switch carries
    all of $I$ can the diode turn off and the switch voltage fall. That is why the loss is a full triangle, not a smaller one, and
    why it is called a "hard" transition.</p>
    <p><b>Energy check and efficiency.</b> At 0.24 W for 10 W delivered, switching loss alone takes the efficiency to
    $10/10.24 = 97.7\%$. The currents and times are assumptions for illustration; the switch's own conduction loss and the inductor's
    resistance are not modelled. The current actually switched is the inductor current at the instant of switching, $I_o \pm \Delta I/2$
    (section 2); using $I_o$ is the first approximation.</p>
    <p><b>Further.</b> Erickson and Maksimović, ch. 4, "Switch Realization", for real switches. The linear model here is a model:
    it says nothing about how a real device makes its transition, and its 20 ns is an assumption.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · the switch</p>
  <h2>Why push the frequency up: the transformer shrinks as 1/<i>f</i></h2>
  <div class="cols">
    <div>
      <p class="small">A <span class="ref" data-ref="adapter">mains adapter</span> must also step 230 V down, so it needs unit 07's transformer. Unit 07: each turn sees $\mathrm d\Phi/\mathrm dt$. With $\Phi = \hat BA\cos\omega t$ in a core of area $A$,</p>
      $$V = \frac{\omega N\hat BA}{\sqrt2}\quad\Longrightarrow\quad A = \frac{\sqrt2\,V}{2\pi fN\hat B}.$$
      <p class="small muted">Units: $\mathrm{V}/(\mathrm{s^{-1}\,T}) = \mathrm{V\,s\,m^2/Wb} = \mathrm{m^2}$ ✓ ($\mathrm{T} = \mathrm{Wb/m^2}$, $\mathrm{Wb} = \mathrm{V\,s}$).</p>
      <p class="small">$\hat B$ is capped by saturation (unit 07). At fixed $V$, $N$ and $\hat B$, the core's area falls as $1/f$: <b>100 kHz against 50 Hz is a factor of 2000</b> (the frequency is assumed).</p>
      <p class="small">So the adapter rectifies the mains to DC, chops it at a high frequency, transforms the chopped wave in a small core, and rectifies and filters again.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 300" width="450" role="img" aria-label="a block diagram of a mains adapter: 230 volts AC at 50 hertz enters a rectifier and a capacitor, giving about 325 volts DC; a switch chops it at a high frequency; a small transformer steps the chopped wave down; a second rectifier and filter give 5 volts DC to the phone. Below, two squares compare core areas: one for 50 hertz, one two thousand times smaller in area for 100 kilohertz">
        <g class="ink" stroke-width="2"><path d="M20,60 H44 M104,60 H124 M184,60 H204 M264,60 H284 M344,60 H364"/></g>
        <rect x="44" y="34" width="60" height="52" rx="4" class="fill-soft ink" stroke-width="1.6"/>
        <text x="74" y="56" font-size="11" text-anchor="middle">rectifier</text><text x="74" y="72" font-size="11" text-anchor="middle">+ C</text>
        <rect x="124" y="34" width="60" height="52" rx="4" class="fill-ground unit" stroke-width="2.2"/>
        <text x="154" y="56" font-size="11" text-anchor="middle" class="fill-unit">switch</text><text x="154" y="72" font-size="11" text-anchor="middle" class="fill-unit">100 kHz</text>
        <rect x="204" y="34" width="60" height="52" rx="4" class="fill-ground ink" stroke-width="1.6"/>
        <path d="M222,44 a5,5 0 0 1 0,10 a5,5 0 0 1 0,10 a5,5 0 0 1 0,10 M246,44 a5,5 0 0 0 0,10 a5,5 0 0 0 0,10 a5,5 0 0 0 0,10" fill="none" class="ink" stroke-width="1.6"/>
        <path d="M232,42 V78 M236,42 V78" class="ink" stroke-width="1.4"/>
        <rect x="284" y="34" width="60" height="52" rx="4" class="fill-soft ink" stroke-width="1.6"/>
        <text x="314" y="56" font-size="11" text-anchor="middle">rectifier</text><text x="314" y="72" font-size="11" text-anchor="middle">+ filter</text>
        <rect x="364" y="30" width="40" height="60" rx="7" class="fill-soft ink" stroke-width="1.6"/>
        <text x="384" y="64" font-size="11" text-anchor="middle">5 V</text>
        <text x="20" y="110" font-size="11">230 V, 50 Hz</text>
        <text x="114" y="110" font-size="11">≈ 325 V DC</text>
        <text x="200" y="110" font-size="11" class="fill-unit">chopped</text>
        <text x="350" y="110" font-size="11">5 V DC</text>
        <rect x="40" y="140" width="140" height="140" class="fill-soft ink" stroke-width="1.4"/>
        <text x="110" y="214" font-size="12" text-anchor="middle">core area at 50 Hz</text>
        <rect x="300" y="207" width="3.13" height="3.13" class="fill-unit"/>
        <circle cx="301.6" cy="208.6" r="16" fill="none" class="unit" stroke-width="1.2" stroke-dasharray="3 3"/>
        <text x="301" y="248" font-size="12" text-anchor="middle" class="fill-unit">at 100 kHz:</text>
        <text x="301" y="264" font-size="12" text-anchor="middle" class="fill-unit">1/2000 of the area</text>
      </svg>
      <p class="cap">The adapter as blocks (the circuit inside each is not this deck's subject), and the two core cross-sections drawn to scale in area: side ratio $\sqrt{2000} = 44.7$.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Unit 07's formula, in the form used.</b> Unit 07 wrote $v_1 = N_1\,\mathrm d\Phi/\mathrm dt$ for a winding of $N_1$ turns round a core
    carrying flux $\Phi$. With $\Phi(t) = \hat BA\cos\omega t$ — the flux density uniform over the core's cross-section $A$ — the voltage is
    $v = -\omega N\hat BA\sin\omega t$, of peak $\omega N\hat BA$ and RMS $\omega N\hat BA/\sqrt2$. Solving for $A$ gives the box. The peak flux density
    is limited by the core's saturation (unit 07, <i>Iron, in one slide</i>), so it cannot be raised to make up for a lower
    frequency.</p>
    <p><b>The chopped wave is not a sinusoid.</b> If a square wave of amplitude $\hat V$ is applied, the flux ramps linearly for half
    a period: $N\cdot2\hat BA = \hat V\cdot T/2$, so $A = \hat V/(4fN\hat B)$. The constant differs from the sinusoidal $\sqrt2/2\pi$ (per RMS
    volt), the dependence $A\propto1/f$ does not. That dependence is the whole argument; the factor 2000 is $10^5/50$.</p>
    <p><b>What the factor is not.</b> Area is not size: the windings, the insulation between them and the need to shed heat
    do not shrink as $1/f$, and the switching loss of the previous slide grows as $f$. Unit 07's eddy-current loss per unit
    volume, $\sigma\omega^2\hat B^2d^2/24$, grows as $f^2$ at fixed $\hat B$, so a core laminated for 50 Hz would not do at 100 kHz; the core
    material changes as well as its size. These are qualitative statements; how real adapters balance them is a design
    question this deck leaves alone, and it does not name any particular adapter's circuit.</p>
    <p><b>Why the first rectifier.</b> The 50 Hz mains cannot be fed to a 100 kHz transformer directly; it is first turned into DC,
    about the mains' peak, $230\sqrt2 = 325$ V, held up by a capacitor. Section 4 shows what that rectifier does to the current the
    adapter draws.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 2</p>
  <h2>The buck converter</h2>
  <p>A switch, a diode, and unit 05's inductor and capacitor. Two switched states, one balance law for each store, and the output is exactly $D$ times the input.</p>
</section>

<section>
  <p class="eyebrow">14 · buck</p>
  <h2>A switch, a diode, and unit 05's LC pair</h2>
  <div class="cols">
    <div>
      <div class="box def"><span class="label">the <span class="term">buck converter</span></span>
        <p class="small">A controlled switch from $V_{\text{in}}$ to a node $s$, on for $DT$ of each period $T = 1/f$; a diode from ground to $s$; an inductor $L$ from $s$ to the output; a capacitor $C$ across the load.</p>
      </div>
      <p class="small"><b>Switch on</b> ($0 \le t &lt; DT$): $v_s = V_{\text{in}}$, and the diode, reverse-biased, blocks.</p>
      <p class="small"><b>Switch off</b> ($DT \le t &lt; T$): the inductor's current cannot stop (unit 05), so it drives the diode on, its <span class="term">freewheeling diode</span>: $v_s = 0$.</p>
      $$\text{on: } L\frac{\mathrm di_L}{\mathrm dt} = V_{\text{in}} - v_o, \qquad \text{off: } L\frac{\mathrm di_L}{\mathrm dt} = -v_o .$$
      <p class="small muted">Both are $v_L = v_s - v_o$, by the voltage law round the loop through $L$ and $C$.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 290" width="460" role="img" aria-label="the buck converter: a source V in on the left; a switch in the top wire to node s; from s a diode down to the bottom wire, pointing up; from s an inductor L to the output node; from the output node a capacitor C and a load R down to the bottom wire; the inductor voltage marked plus on the left, its current i L arrow to the right; the output voltage v o marked plus at the top">
        <defs><marker id="m14-bk-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker>
        <marker id="m14-bk-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker></defs>
        <path d="M40,122 V60 H90 M132,60 H180 H220 M276,60 H330 H400 V120 M400,170 V230 H40 V158 M180,60 V118 M180,160 V230 M330,60 V128 M330,140 V230" fill="none" class="ink" stroke-width="2.2"/>
        <circle cx="40" cy="140" r="18" class="fill-ground ink" stroke-width="2"/>
        <text x="40" y="137" font-size="13" text-anchor="middle">+</text><text x="40" y="153" font-size="14" text-anchor="middle">−</text>
        <text x="64" y="145" font-size="13">V<tspan dy="3" font-size="75%">in</tspan><tspan dy="-3"></tspan></text>
        <circle cx="90" cy="60" r="3" class="fill-ink"/><circle cx="132" cy="60" r="3" class="fill-ink"/>
        <line x1="90" y1="60" x2="128" y2="44" class="unit" stroke-width="2.4"/>
        <text x="111" y="36" font-size="12" text-anchor="middle" class="fill-unit">switch, D</text>
        <circle cx="180" cy="60" r="3.5" class="fill-ink"/><text x="172" y="50" font-size="13" text-anchor="end">s</text>
        <path d="M166,160 H194 L180,132 Z" class="fill-ink"/><path d="M166,128 H194" class="ink" stroke-width="2.6"/>
        <path d="M180,118 V128 M180,160 V160" class="ink" stroke-width="2.2"/>
        <text x="200" y="152" font-size="12">diode</text>
        <path d="M220,60 a7,7 0 0 1 14,0 a7,7 0 0 1 14,0 a7,7 0 0 1 14,0 a7,7 0 0 1 14,0" fill="none" class="ink" stroke-width="2.4"/>
        <text x="248" y="44" font-size="13" text-anchor="middle">L</text>
        <text x="214" y="50" font-size="12" text-anchor="middle">+</text><text x="283" y="50" font-size="13" text-anchor="middle">−</text>
        <text x="248" y="88" font-size="12" text-anchor="middle">v<tspan dy="3" font-size="75%">L</tspan><tspan dy="-3"></tspan></text>
        <line x1="232" y1="104" x2="268" y2="104" class="alt" stroke-width="2.2" marker-end="url(#m14-bk-a)"/>
        <text x="250" y="122" font-size="12" text-anchor="middle" class="alt">i<tspan dy="3" font-size="75%">L</tspan><tspan dy="-3"></tspan></text>
        <path d="M315,128 H345 M315,140 H345" class="ink" stroke-width="3"/>
        <text x="306" y="139" font-size="13" text-anchor="end">C</text>
        <rect x="391" y="120" width="18" height="50" class="fill-ground ink" stroke-width="2"/>
        <text x="418" y="150" font-size="13">R</text>
        <circle cx="330" cy="60" r="3.5" class="fill-ink"/>
        <text x="362" y="96" font-size="14">+</text><text x="362" y="210" font-size="15">−</text>
        <text x="352" y="158" font-size="13" text-anchor="end">v<tspan dy="3" font-size="75%">o</tspan><tspan dy="-3"></tspan></text>
        <line x1="420" y1="70" x2="420" y2="104" class="unit" stroke-width="2" marker-end="url(#m14-bk-u)"/>
        <text x="428" y="92" font-size="12" class="fill-unit">I<tspan dy="3" font-size="75%">o</tspan><tspan dy="-3"></tspan></text>
        <text x="220" y="262" font-size="12" text-anchor="middle" class="soft">switch drawn open (off); the diode conducts upward, from ground into s</text>
      </svg>
      <p class="cap">The buck converter. The switch and diode make the node $s$ either $V_{\text{in}}$ or 0; the $LC$ pair is section 1's filter. Every element is marked by the passive convention.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Why the diode turns itself on.</b> Unit 03's ideal diode conducts with $v = 0$ when its current would be positive. At the
    instant the switch opens, the inductor carries $i_L &gt; 0$ to the right. The only path left for it is up through the diode
    from ground into $s$, so the diode's current is $i_L &gt; 0$: it conducts, and $v_s = 0$. While the switch is on, $v_s = V_{\text{in}}$
    puts the diode's cathode above its anode, $v = -V_{\text{in}} &lt; 0$: it blocks. Neither element absorbs power in either state.</p>
    <p><b>The loop equation.</b> Going round from ground through the diode (or the switch and source) to $s$, through $L$ to the
    output and down through $C$: $v_s = v_L + v_o$. With $v_L = L\,\mathrm di_L/\mathrm dt$ (unit 02), the two states give the box. The
    output node obeys the current law: $i_L = C\,\mathrm dv_o/\mathrm dt + v_o/R$.</p>
    <p><b>A proviso.</b> The off-state equation needs $i_L &gt; 0$ throughout the off-interval, so that the diode keeps conducting. That is
    continuous conduction, checked for the <span class="ref" data-ref="charger">charger</span> on <i>Continuous conduction, and two relatives</i>. If $i_L$
    reaches zero the diode stops and a third state appears.</p>
    <p><b>Symbols.</b> The diode is the IEC triangle and bar; current flows in the direction the triangle points. The switch is drawn
    as a plain lever, standing for a transistor driven on and off; its control signal is not drawn.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · buck</p>
  <h2>Volt-second balance: $V_o = DV_{\text{in}}$</h2>
  <div class="cols">
    <div>
      <div class="box def"><span class="label"><span class="term">periodic steady state</span></span>
        <p class="small">Every state variable — here $i_L$ and $v_o$ — returns to its value after one period: $i_L(t + T) = i_L(t)$, $v_o(t + T) = v_o(t)$.</p>
      </div>
      <div class="box thm"><span class="label">theorem · the averaged output</span>
        <p class="small">In periodic steady state with continuous conduction, $\langle v_o\rangle = DV_{\text{in}}$.</p>
      </div>
      <div class="box proof"><span class="label">proof · <span class="term">volt-second balance</span></span>
        <p class="small">$\int_0^Tv_L\,\mathrm dt = L\,[i_L(T) - i_L(0)] = 0$. And $v_L = v_s - v_o$, so $\langle v_o\rangle = \langle v_s\rangle = DV_{\text{in}}$. $\square$</p>
      </div>
      <p class="small">With the <span class="term">small-ripple approximation</span> $v_o \approx V_o$ within a period, $v_L$ is $V_{\text{in}} - V_o$ then $-V_o$, and the balance reads $D(V_{\text{in}} - V_o) - (1 - D)V_o = 0$: the same answer, and the two shaded areas are equal.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 320" width="440" role="img" aria-label="computed for the charger over two periods: above, the inductor voltage, plus 7 volts for five twelfths of each period and minus 5 volts for the rest, with the positive and negative areas shaded and equal; below, the inductor current, a triangle wave rising from 1.71 to 2.29 amperes while the switch is on and falling back while it is off, about its mean of 2 amperes">
<line x1="60" y1="95" x2="425" y2="95" class="ink" stroke-width="1.4"/><path d="M432,95 L423,90.5 L423,99.5 z" class="fill-ink"/>
<line x1="60" y1="175" x2="60" y2="25" class="ink" stroke-width="1.4"/><path d="M60,18 L55.5,27 L64.5,27 z" class="fill-ink"/>
<rect x="60" y="39.0" width="75.0" height="56.0" class="fill-soft"/>
<rect x="135.0" y="95" width="105.0" height="40.0" class="fill-soft"/>
<polyline points="60.0,39.0 135.0,39.0 135.0,135.0 240.0,135.0 240.0,39.0 315.0,39.0 315.0,135.0 420.0,135.0" fill="none" class="unit" stroke-width="2.4"/>
<text x="54.0" y="43.0" font-size="12" text-anchor="end">+7 V</text>
<text x="54.0" y="139.0" font-size="12" text-anchor="end">−5 V</text>
<text x="66.0" y="16.0" font-size="14" class="fill-unit">v<tspan dy="3" font-size="75%">L</tspan><tspan dy="-3"></tspan></text>
<text x="97.5" y="77.0" font-size="12" text-anchor="middle" class="halo">7 × DT</text>
<text x="187.5" y="123.0" font-size="12" text-anchor="middle" class="halo">5 × (1−D)T</text>
<text x="432.0" y="113.0" font-size="14" text-anchor="end">t</text>
<line x1="60" y1="295" x2="425" y2="295" class="ink" stroke-width="1.4"/><path d="M432,295 L423,290.5 L423,299.5 z" class="fill-ink"/>
<line x1="60" y1="301" x2="60" y2="190" class="ink" stroke-width="1.4"/><path d="M60,183 L55.5,192 L64.5,192 z" class="fill-ink"/>
<line x1="60" y1="230.0" x2="420" y2="230.0" class="rule" stroke-width="1.4" stroke-dasharray="5 4"/>
<polyline points="60.0,267.9 135.0,192.1 240.0,267.9 315.0,192.1 420.0,267.9" fill="none" class="alt" stroke-width="2.4"/>
<line x1="55" y1="192.1" x2="60" y2="192.1" class="ink" stroke-width="1.2"/>
<text x="52.0" y="196.1" font-size="11" text-anchor="end">2.29 A</text>
<line x1="55" y1="230.0" x2="60" y2="230.0" class="ink" stroke-width="1.2"/>
<text x="52.0" y="234.0" font-size="11" text-anchor="end">2 A</text>
<line x1="55" y1="267.9" x2="60" y2="267.9" class="ink" stroke-width="1.2"/>
<text x="52.0" y="271.9" font-size="11" text-anchor="end">1.71 A</text>
<text x="66.0" y="194.0" font-size="14" class="alt">i<tspan dy="3" font-size="75%">L</tspan><tspan dy="-3"></tspan></text>
<text x="420.0" y="224.0" font-size="12" text-anchor="end" class="soft">I<tspan dy="3" font-size="75%">o</tspan><tspan dy="-3"></tspan></text>
<text x="432.0" y="313.0" font-size="14" text-anchor="end">t</text>
<text x="240.0" y="313.0" font-size="11" text-anchor="middle" class="soft">the i<tspan dy="3" font-size="75%">L</tspan><tspan dy="-3"> axis starts at 1.5 A</tspan></text>
      </svg>
      <p class="cap">The <span class="ref" data-ref="charger">charger</span> in periodic steady state. Equal areas above and below in $v_L$ are the same statement as $i_L$ returning to where it started.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>Integrate the inductor's law $v_L = L\,\mathrm di_L/\mathrm dt$ over one period: $\int_0^Tv_L\,\mathrm dt = L\,(i_L(T) - i_L(0))$, which vanishes in periodic
    steady state. Divide by $T$: $\langle v_L\rangle = 0$. The loop equation $v_s = v_L + v_o$ holds at every instant, in both states, so
    averaging it gives $\langle v_o\rangle = \langle v_s\rangle$. With continuous conduction, $v_s = V_{\text{in}}$ for $DT$ and $0$ for $(1 - D)T$, so
    $\langle v_s\rangle = DV_{\text{in}}$. $\square$</p>
    <p><b>Notice what was not used.</b> Neither $C$ nor $R$ nor the small-ripple approximation entered: the average is exact, given an
    ideal switch and diode and continuous conduction. The small-ripple approximation is what makes $v_L$ piecewise constant and
    $i_L$ piecewise linear — the figure — and it is needed for the ripple, next.</p>
    <p><b>The charge-balance twin.</b> The same argument on the capacitor: $\int_0^Ti_C\,\mathrm dt = C\,[v_o(T) - v_o(0)] = 0$, so
    $\langle i_C\rangle = 0$ — <span class="term">capacitor charge balance</span>. The output node's current law $i_L = i_C + v_o/R$ then gives
    $\langle i_L\rangle = \langle v_o\rangle/R = I_o$: the inductor's mean current is the load current. Erickson and Maksimović, ch. 2, "Principles of
    Steady State Converter Analysis", develops this steady-state method, small-ripple approximation included, for converters
    in general.</p>
    <p><b>Why the steady state is reached.</b> Averaged over a period, the converter is a source $DV_{\text{in}}$ driving unit 05's series $L$ into a
    parallel $RC$: a second-order linear circuit with positive $R$, whose natural responses decay (unit 05, poles in the left half-plane).
    That the switched circuit's own transients decay too is assumed here, not proved; it is the behaviour of the averaged model,
    and of the real converter.</p>
    <p><b>Units and limits.</b> $DV_{\text{in}}$ is a volt ✓. $D = 1$: switch always on, $V_o = V_{\text{in}}$ ✓. $D = 0$: always off, $V_o = 0$ ✓.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · buck</p>
  <h2>Worked: the charger's duty cycle, and where the power goes</h2>
  <div class="cols">
    <div>
      <div class="box ex"><span class="label">worked example 1 · averaged output and the energy check</span>
        <p class="small"><b>Duty cycle.</b> $D = V_o/V_{\text{in}} = 5/12 = \mathbf{0.4167}$: on for $0.833\ \mu$s of every $2\ \mu$s.</p>
        <p class="small"><b>Input current.</b> The source supplies current only while the switch is on, and then it supplies $i_L$. Over the on-interval $i_L$ rises linearly through its mean $I_o$, so</p>
        $$\langle i_{\text{in}}\rangle = \frac1T\int_0^{DT}i_L\,\mathrm dt = DI_o = 0.833\ \mathrm A.$$
        <p class="small"><b>Energy.</b> $V_{\text{in}}\langle i_{\text{in}}\rangle = 12\times0.833 = 10.0$ W $= V_oI_o$ ✓. Nothing is lost.</p>
        <p class="small"><b>Read it as a two-port.</b> $V_o = DV_{\text{in}}$ and $\langle i_{\text{in}}\rangle = DI_o$: unit 07's ideal transformer with ratio $1 : D$ — but working at DC, which no transformer can.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 270" width="440" role="img" aria-label="over two periods: the inductor current, a triangle wave about 2 amperes, and the input current, which equals the inductor current while the switch is on and is zero while it is off, so it comes in trapezoidal pulses; a dashed line at the input current's average, 0.833 amperes">
        <line x1="50" y1="220" x2="413" y2="220" class="ink" stroke-width="1.4"/><path d="M420,220 L411,215.5 L411,224.5 z" class="fill-ink"/>
        <line x1="50" y1="226" x2="50" y2="27" class="ink" stroke-width="1.4"/><path d="M50,20 L45.5,29 L54.5,29 z" class="fill-ink"/>
        <polyline points="50,117.5 125,82.5 230,117.5 305,82.5 410,117.5" fill="none" class="alt" stroke-width="1.6" stroke-dasharray="5 4"/>
        <path d="M50,220 V117.5 L125,82.5 V220 M230,220 V117.5 L305,82.5 V220" fill="none" class="unit" stroke-width="2.6"/>
        <path d="M50,220 V117.5 L125,82.5 V220 Z M230,220 V117.5 L305,82.5 V220 Z" class="fill-soft" opacity="0.6"/>
        <line x1="50" y1="170" x2="410" y2="170" class="ink" stroke-width="1.8" stroke-dasharray="7 4"/>
        <g font-size="11" text-anchor="end"><text x="44" y="86">2.29 A</text><text x="44" y="121">1.71 A</text><text x="44" y="174">0.833</text><text x="44" y="224">0</text></g>
        <text x="140" y="64" font-size="12" class="alt">i<tspan dy="3" font-size="75%">L</tspan><tspan dy="-3"> (dashed)</tspan></text>
        <text x="132" y="150" font-size="12" class="fill-unit halo">i<tspan dy="3" font-size="75%">in</tspan><tspan dy="-3">: pulses</tspan></text>
        <text x="405" y="162" font-size="12" text-anchor="end" class="halo">average DI<tspan dy="3" font-size="75%">o</tspan><tspan dy="-3"> = 0.833 A</tspan></text>
        <path d="M50,240 H125 M50,235 V245 M125,235 V245" class="ink" stroke-width="1.2"/><text x="87" y="258" font-size="12" text-anchor="middle">DT</text>
        <path d="M50,262 H230 M230,257 V267" class="ink" stroke-width="1.2"/><text x="190" y="258" font-size="12" text-anchor="middle">T</text>
        <text x="416" y="240" font-size="13" text-anchor="end">t</text>
      </svg>
      <p class="cap">The input current is the inductor current, gated by the switch. Scale 60 px per ampere from zero.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The integral, written out.</b> On $[0, DT]$, with the small-ripple approximation, $i_L(t) = I_o - \Delta I/2 + \Delta I\,t/(DT)$. Its integral
    over the interval is $DT\,(I_o - \Delta I/2) + \Delta I\,DT/2 = DT\,I_o$. Dividing by $T$: $DI_o$. Put another way: $i_L$ rises linearly from its minimum to its maximum while the switch is on and falls
    linearly back while it is off, so its mean over either interval is the midpoint of the two, which is its mean over the whole period,
    $\langle i_L\rangle = I_o$ by charge balance. For
    the <span class="ref" data-ref="charger">charger</span>: $0.41667\times2 = 0.8333$ A; $12\times0.8333 = 10.000$ W.</p>
    <p><b>Energy, as Tellegen says it must.</b> With ideal switch and diode the network's only dissipating element is the load, and the
    stores $L$ and $C$ return to their energies each period. So the mean power in equals the mean power out — exactly, not
    approximately. The calculation above is that statement checked.</p>
    <p><b>The transformer reading.</b> Unit 07's ideal transformer has $v_2 = v_1/n$ and $i_2 = -ni_1$ (in its convention), and passes
    power unchanged. Here voltages scale by $D$ and mean currents by $1/D$ in the opposite direction. Unit 07's transformer works
    only for changing flux: at DC, $v = N\,\mathrm d\Phi/\mathrm dt = 0$. The buck converter is a "DC transformer" that steps down only, with a
    ratio set by timing rather than turns.</p>
    <p><b>What the source sees.</b> Pulses of about 2 A at 500 kHz. In a car that is drawn from the 12 V wiring; a capacitor at the
    converter's input would supply the pulses locally, another $LC$ problem not treated here.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · buck</p>
  <h2>Ripple: the inductor's triangle and the capacitor's charge</h2>
  <div class="cols">
    <div>
      <p class="small"><b>Inductor.</b> During the on-interval the slope is $(V_{\text{in}} - V_o)/L$, for a time $DT$:</p>
      $$\Delta I = \frac{(V_{\text{in}} - V_o)DT}{L}\quad\text{peak to peak.}$$
      <p class="small muted">Units: $\mathrm{V\,s/H} = \mathrm{V\,s}/(\mathrm{V\,s\,A^{-1}}) = \mathrm A$ ✓.</p>
      <p class="small"><b>Capacitor.</b> The load takes $I_o$; the capacitor takes the rest, $i_C = i_L - I_o$, a triangle of peak $\Delta I/2$. It is positive for half a period, and in that half it delivers the charge $q = \tfrac12\cdot\tfrac T2\cdot\tfrac{\Delta I}2$. So $v_o$ rises by</p>
      <div class="box thm"><span class="label">output ripple</span>
        $$\Delta V = \frac qC = \frac{\Delta I}{8fC}$$
        <p class="small muted">Units: $\mathrm A/(\mathrm{s^{-1}\,F}) = \mathrm{A\,s/F} = \mathrm{C/F} = \mathrm V$ ✓.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 310" width="440" role="img" aria-label="computed for the charger over two periods: above, the capacitor current, a triangle wave about zero, with the area of one positive half-period shaded; below, the output voltage ripple about 5 volts, made of parabolic arcs, 6.6 millivolts peak to peak, rising while the capacitor current is positive">
<line x1="60" y1="95" x2="425" y2="95" class="ink" stroke-width="1.4"/><path d="M432,95 L423,90.5 L423,99.5 z" class="fill-ink"/>
<line x1="60" y1="175" x2="60" y2="22" class="ink" stroke-width="1.4"/><path d="M60,15 L55.5,24 L64.5,24 z" class="fill-ink"/>
<path d="M97.5,95.0 L97.9,94.4 L98.8,92.9 L99.7,91.5 L100.6,90.0 L101.5,88.6 L102.4,87.2 L103.3,85.7 L104.2,84.3 L105.1,82.8 L106.0,81.4 L106.9,79.9 L107.8,78.5 L108.7,77.0 L109.6,75.6 L110.5,74.2 L111.4,72.7 L112.3,71.3 L113.2,69.8 L114.1,68.4 L115.0,66.9 L115.9,65.5 L116.8,64.1 L117.7,62.6 L118.6,61.2 L119.5,59.7 L120.5,58.3 L121.4,56.8 L122.3,55.4 L123.2,54.0 L124.1,52.5 L125.0,51.1 L125.9,49.6 L126.8,48.2 L127.7,46.7 L128.6,45.3 L129.5,43.8 L130.4,42.4 L131.3,41.0 L132.2,39.5 L133.1,38.1 L134.0,36.6 L134.9,35.2 L135.8,35.9 L136.7,36.9 L137.6,38.0 L138.5,39.0 L139.4,40.0 L140.3,41.1 L141.2,42.1 L142.1,43.1 L143.0,44.2 L143.9,45.2 L144.8,46.2 L145.7,47.3 L146.6,48.3 L147.5,49.3 L148.4,50.3 L149.3,51.4 L150.2,52.4 L151.1,53.4 L152.0,54.5 L152.9,55.5 L153.8,56.5 L154.7,57.6 L155.6,58.6 L156.5,59.6 L157.4,60.7 L158.3,61.7 L159.2,62.7 L160.2,63.7 L161.1,64.8 L162.0,65.8 L162.9,66.8 L163.8,67.9 L164.7,68.9 L165.6,69.9 L166.5,71.0 L167.4,72.0 L168.3,73.0 L169.2,74.1 L170.1,75.1 L171.0,76.1 L171.9,77.2 L172.8,78.2 L173.7,79.2 L174.6,80.2 L175.5,81.3 L176.4,82.3 L177.3,83.3 L178.2,84.4 L179.1,85.4 L180.0,86.4 L180.9,87.5 L181.8,88.5 L182.7,89.5 L183.6,90.6 L184.5,91.6 L185.4,92.6 L186.3,93.6 L187.2,94.7 L187.5,95.0 Z" class="fill-soft"/>
<polyline points="60.0,155.0 60.9,153.5 61.8,152.1 62.7,150.7 63.6,149.2 64.5,147.8 65.4,146.3 66.3,144.9 67.2,143.4 68.1,142.0 69.0,140.6 69.9,139.1 70.8,137.7 71.7,136.2 72.6,134.8 73.5,133.3 74.4,131.9 75.3,130.5 76.2,129.0 77.1,127.6 78.0,126.1 78.9,124.7 79.8,123.2 80.8,121.8 81.7,120.4 82.6,118.9 83.5,117.5 84.4,116.0 85.3,114.6 86.2,113.1 87.1,111.7 88.0,110.2 88.9,108.8 89.8,107.4 90.7,105.9 91.6,104.5 92.5,103.0 93.4,101.6 94.3,100.1 95.2,98.7 96.1,97.3 97.0,95.8 97.9,94.4 98.8,92.9 99.7,91.5 100.6,90.0 101.5,88.6 102.4,87.2 103.3,85.7 104.2,84.3 105.1,82.8 106.0,81.4 106.9,79.9 107.8,78.5 108.7,77.0 109.6,75.6 110.5,74.2 111.4,72.7 112.3,71.3 113.2,69.8 114.1,68.4 115.0,66.9 115.9,65.5 116.8,64.1 117.7,62.6 118.6,61.2 119.5,59.7 120.5,58.3 121.4,56.8 122.3,55.4 123.2,54.0 124.1,52.5 125.0,51.1 125.9,49.6 126.8,48.2 127.7,46.7 128.6,45.3 129.5,43.8 130.4,42.4 131.3,41.0 132.2,39.5 133.1,38.1 134.0,36.6 134.9,35.2 135.8,35.9 136.7,36.9 137.6,38.0 138.5,39.0 139.4,40.0 140.3,41.1 141.2,42.1 142.1,43.1 143.0,44.2 143.9,45.2 144.8,46.2 145.7,47.3 146.6,48.3 147.5,49.3 148.4,50.3 149.3,51.4 150.2,52.4 151.1,53.4 152.0,54.5 152.9,55.5 153.8,56.5 154.7,57.6 155.6,58.6 156.5,59.6 157.4,60.7 158.3,61.7 159.2,62.7 160.2,63.7 161.1,64.8 162.0,65.8 162.9,66.8 163.8,67.9 164.7,68.9 165.6,69.9 166.5,71.0 167.4,72.0 168.3,73.0 169.2,74.1 170.1,75.1 171.0,76.1 171.9,77.2 172.8,78.2 173.7,79.2 174.6,80.2 175.5,81.3 176.4,82.3 177.3,83.3 178.2,84.4 179.1,85.4 180.0,86.4 180.9,87.5 181.8,88.5 182.7,89.5 183.6,90.6 184.5,91.6 185.4,92.6 186.3,93.6 187.2,94.7 188.1,95.7 189.0,96.7 189.9,97.8 190.8,98.8 191.7,99.8 192.6,100.9 193.5,101.9 194.4,102.9 195.3,104.0 196.2,105.0 197.1,106.0 198.0,107.1 198.9,108.1 199.8,109.1 200.8,110.1 201.7,111.2 202.6,112.2 203.5,113.2 204.4,114.3 205.3,115.3 206.2,116.3 207.1,117.4 208.0,118.4 208.9,119.4 209.8,120.5 210.7,121.5 211.6,122.5 212.5,123.5 213.4,124.6 214.3,125.6 215.2,126.6 216.1,127.7 217.0,128.7 217.9,129.7 218.8,130.8 219.7,131.8 220.6,132.8 221.5,133.9 222.4,134.9 223.3,135.9 224.2,137.0 225.1,138.0 226.0,139.0 226.9,140.0 227.8,141.1 228.7,142.1 229.6,143.1 230.5,144.2 231.4,145.2 232.3,146.2 233.2,147.3 234.1,148.3 235.0,149.3 235.9,150.4 236.8,151.4 237.7,152.4 238.6,153.4 239.5,154.5 240.5,154.3 241.4,152.8 242.3,151.4 243.2,149.9 244.1,148.5 245.0,147.1 245.9,145.6 246.8,144.2 247.7,142.7 248.6,141.3 249.5,139.8 250.4,138.4 251.3,137.0 252.2,135.5 253.1,134.1 254.0,132.6 254.9,131.2 255.8,129.7 256.7,128.3 257.6,126.8 258.5,125.4 259.4,124.0 260.3,122.5 261.2,121.1 262.1,119.6 263.0,118.2 263.9,116.7 264.8,115.3 265.7,113.9 266.6,112.4 267.5,111.0 268.4,109.5 269.3,108.1 270.2,106.6 271.1,105.2 272.0,103.8 272.9,102.3 273.8,100.9 274.7,99.4 275.6,98.0 276.5,96.5 277.4,95.1 278.3,93.6 279.2,92.2 280.2,90.8 281.1,89.3 282.0,87.9 282.9,86.4 283.8,85.0 284.7,83.5 285.6,82.1 286.5,80.7 287.4,79.2 288.3,77.8 289.2,76.3 290.1,74.9 291.0,73.4 291.9,72.0 292.8,70.6 293.7,69.1 294.6,67.7 295.5,66.2 296.4,64.8 297.3,63.3 298.2,61.9 299.1,60.4 300.0,59.0 300.9,57.6 301.8,56.1 302.7,54.7 303.6,53.2 304.5,51.8 305.4,50.3 306.3,48.9 307.2,47.5 308.1,46.0 309.0,44.6 309.9,43.1 310.8,41.7 311.7,40.2 312.6,38.8 313.5,37.4 314.4,35.9 315.3,35.4 316.2,36.4 317.1,37.5 318.0,38.5 318.9,39.5 319.8,40.5 320.8,41.6 321.7,42.6 322.6,43.6 323.5,44.7 324.4,45.7 325.3,46.7 326.2,47.8 327.1,48.8 328.0,49.8 328.9,50.9 329.8,51.9 330.7,52.9 331.6,54.0 332.5,55.0 333.4,56.0 334.3,57.0 335.2,58.1 336.1,59.1 337.0,60.1 337.9,61.2 338.8,62.2 339.7,63.2 340.6,64.3 341.5,65.3 342.4,66.3 343.3,67.4 344.2,68.4 345.1,69.4 346.0,70.4 346.9,71.5 347.8,72.5 348.7,73.5 349.6,74.6 350.5,75.6 351.4,76.6 352.3,77.7 353.2,78.7 354.1,79.7 355.0,80.8 355.9,81.8 356.8,82.8 357.7,83.9 358.6,84.9 359.5,85.9 360.5,86.9 361.4,88.0 362.3,89.0 363.2,90.0 364.1,91.1 365.0,92.1 365.9,93.1 366.8,94.2 367.7,95.2 368.6,96.2 369.5,97.3 370.4,98.3 371.3,99.3 372.2,100.3 373.1,101.4 374.0,102.4 374.9,103.4 375.8,104.5 376.7,105.5 377.6,106.5 378.5,107.6 379.4,108.6 380.3,109.6 381.2,110.7 382.1,111.7 383.0,112.7 383.9,113.8 384.8,114.8 385.7,115.8 386.6,116.8 387.5,117.9 388.4,118.9 389.3,119.9 390.2,121.0 391.1,122.0 392.0,123.0 392.9,124.1 393.8,125.1 394.7,126.1 395.6,127.2 396.5,128.2 397.4,129.2 398.3,130.2 399.2,131.3 400.2,132.3 401.1,133.3 402.0,134.4 402.9,135.4 403.8,136.4 404.7,137.5 405.6,138.5 406.5,139.5 407.4,140.6 408.3,141.6 409.2,142.6 410.1,143.7 411.0,144.7 411.9,145.7 412.8,146.7 413.7,147.8 414.6,148.8 415.5,149.8 416.4,150.9 417.3,151.9 418.2,152.9 419.1,154.0 420.0,155.0" fill="none" class="alt" stroke-width="2.4"/>
<text x="66.0" y="14.0" font-size="13" class="alt">i<tspan dy="3" font-size="75%">C</tspan><tspan dy="-3"> = i<tspan dy="3" font-size="75%">L</tspan><tspan dy="-3"> − I<tspan dy="3" font-size="75%">o</tspan><tspan dy="-3"></tspan></tspan></tspan></text>
<text x="54.0" y="39.0" font-size="11" text-anchor="end">+ΔI/2</text>
<text x="54.0" y="159.0" font-size="11" text-anchor="end">−ΔI/2</text>
<text x="142.5" y="81.0" font-size="12" text-anchor="middle" class="halo">q = ½·(T/2)·(ΔI/2)</text>
<path d="M97.5,139 H187.5 M97.5,134 V144 M187.5,134 V144" class="ink" stroke-width="1.2"/>
<text x="142.5" y="157.0" font-size="12" text-anchor="middle">T/2</text>
<line x1="60" y1="255" x2="425" y2="255" class="ink" stroke-width="1.4"/><path d="M432,255 L423,250.5 L423,259.5 z" class="fill-ink"/>
<line x1="60" y1="305" x2="60" y2="187" class="ink" stroke-width="1.4"/><path d="M60,180 L55.5,189 L64.5,189 z" class="fill-ink"/>
<polyline points="60.0,263.5 60.9,264.9 61.8,266.2 62.7,267.5 63.6,268.8 64.5,270.0 65.4,271.2 66.3,272.4 67.2,273.6 68.1,274.7 69.0,275.7 69.9,276.8 70.8,277.8 71.7,278.7 72.6,279.7 73.5,280.6 74.4,281.4 75.3,282.3 76.2,283.1 77.1,283.8 78.0,284.6 78.9,285.3 79.8,285.9 80.8,286.6 81.7,287.2 82.6,287.7 83.5,288.2 84.4,288.7 85.3,289.2 86.2,289.6 87.1,290.0 88.0,290.4 88.9,290.7 89.8,291.0 90.7,291.2 91.6,291.5 92.5,291.7 93.4,291.8 94.3,291.9 95.2,292.0 96.1,292.1 97.0,292.1 97.9,292.1 98.8,292.0 99.7,291.9 100.6,291.8 101.5,291.7 102.4,291.5 103.3,291.3 104.2,291.0 105.1,290.7 106.0,290.4 106.9,290.1 107.8,289.7 108.7,289.2 109.6,288.8 110.5,288.3 111.4,287.8 112.3,287.2 113.2,286.6 114.1,286.0 115.0,285.3 115.9,284.7 116.8,283.9 117.7,283.2 118.6,282.4 119.5,281.5 120.5,280.7 121.4,279.8 122.3,278.9 123.2,277.9 124.1,276.9 125.0,275.9 125.9,274.8 126.8,273.7 127.7,272.6 128.6,271.4 129.5,270.2 130.4,269.0 131.3,267.7 132.2,266.4 133.1,265.0 134.0,263.7 134.9,262.3 135.8,260.9 136.7,259.5 137.6,258.2 138.5,256.9 139.4,255.6 140.3,254.3 141.2,253.1 142.1,251.8 143.0,250.6 143.9,249.5 144.8,248.3 145.7,247.2 146.6,246.1 147.5,245.0 148.4,244.0 149.3,243.0 150.2,242.0 151.1,241.0 152.0,240.0 152.9,239.1 153.8,238.2 154.7,237.3 155.6,236.5 156.5,235.6 157.4,234.8 158.3,234.0 159.2,233.3 160.2,232.5 161.1,231.8 162.0,231.1 162.9,230.5 163.8,229.8 164.7,229.2 165.6,228.6 166.5,228.1 167.4,227.5 168.3,227.0 169.2,226.5 170.1,226.1 171.0,225.6 171.9,225.2 172.8,224.8 173.7,224.4 174.6,224.1 175.5,223.8 176.4,223.5 177.3,223.2 178.2,222.9 179.1,222.7 180.0,222.5 180.9,222.3 181.8,222.2 182.7,222.1 183.6,222.0 184.5,221.9 185.4,221.8 186.3,221.8 187.2,221.8 188.1,221.8 189.0,221.8 189.9,221.9 190.8,222.0 191.7,222.1 192.6,222.2 193.5,222.4 194.4,222.6 195.3,222.8 196.2,223.0 197.1,223.3 198.0,223.6 198.9,223.9 199.8,224.2 200.8,224.6 201.7,225.0 202.6,225.4 203.5,225.8 204.4,226.2 205.3,226.7 206.2,227.2 207.1,227.7 208.0,228.3 208.9,228.9 209.8,229.5 210.7,230.1 211.6,230.7 212.5,231.4 213.4,232.1 214.3,232.8 215.2,233.6 216.1,234.3 217.0,235.1 217.9,235.9 218.8,236.8 219.7,237.6 220.6,238.5 221.5,239.4 222.4,240.4 223.3,241.3 224.2,242.3 225.1,243.3 226.0,244.4 226.9,245.4 227.8,246.5 228.7,247.6 229.6,248.7 230.5,249.9 231.4,251.1 232.3,252.3 233.2,253.5 234.1,254.8 235.0,256.0 235.9,257.3 236.8,258.7 237.7,260.0 238.6,261.4 239.5,262.8 240.5,264.2 241.4,265.5 242.3,266.9 243.2,268.2 244.1,269.4 245.0,270.6 245.9,271.8 246.8,273.0 247.7,274.1 248.6,275.2 249.5,276.2 250.4,277.3 251.3,278.2 252.2,279.2 253.1,280.1 254.0,281.0 254.9,281.9 255.8,282.7 256.7,283.5 257.6,284.2 258.5,284.9 259.4,285.6 260.3,286.2 261.2,286.9 262.1,287.4 263.0,288.0 263.9,288.5 264.8,289.0 265.7,289.4 266.6,289.8 267.5,290.2 268.4,290.5 269.3,290.8 270.2,291.1 271.1,291.4 272.0,291.6 272.9,291.7 273.8,291.9 274.7,292.0 275.6,292.0 276.5,292.1 277.4,292.1 278.3,292.0 279.2,292.0 280.2,291.9 281.1,291.7 282.0,291.6 282.9,291.4 283.8,291.1 284.7,290.9 285.6,290.6 286.5,290.2 287.4,289.9 288.3,289.5 289.2,289.0 290.1,288.5 291.0,288.0 291.9,287.5 292.8,286.9 293.7,286.3 294.6,285.7 295.5,285.0 296.4,284.3 297.3,283.5 298.2,282.8 299.1,282.0 300.0,281.1 300.9,280.2 301.8,279.3 302.7,278.4 303.6,277.4 304.5,276.4 305.4,275.3 306.3,274.2 307.2,273.1 308.1,272.0 309.0,270.8 309.9,269.6 310.8,268.3 311.7,267.0 312.6,265.7 313.5,264.4 314.4,263.0 315.3,261.6 316.2,260.2 317.1,258.8 318.0,257.5 318.9,256.2 319.8,254.9 320.8,253.7 321.7,252.4 322.6,251.2 323.5,250.1 324.4,248.9 325.3,247.8 326.2,246.6 327.1,245.6 328.0,244.5 328.9,243.5 329.8,242.5 330.7,241.5 331.6,240.5 332.5,239.6 333.4,238.6 334.3,237.7 335.2,236.9 336.1,236.0 337.0,235.2 337.9,234.4 338.8,233.7 339.7,232.9 340.6,232.2 341.5,231.5 342.4,230.8 343.3,230.2 344.2,229.5 345.1,228.9 346.0,228.4 346.9,227.8 347.8,227.3 348.7,226.8 349.6,226.3 350.5,225.8 351.4,225.4 352.3,225.0 353.2,224.6 354.1,224.3 355.0,223.9 355.9,223.6 356.8,223.3 357.7,223.1 358.6,222.8 359.5,222.6 360.5,222.4 361.4,222.3 362.3,222.1 363.2,222.0 364.1,221.9 365.0,221.8 365.9,221.8 366.8,221.8 367.7,221.8 368.6,221.8 369.5,221.9 370.4,221.9 371.3,222.0 372.2,222.2 373.1,222.3 374.0,222.5 374.9,222.7 375.8,222.9 376.7,223.2 377.6,223.4 378.5,223.7 379.4,224.0 380.3,224.4 381.2,224.8 382.1,225.2 383.0,225.6 383.9,226.0 384.8,226.5 385.7,227.0 386.6,227.5 387.5,228.0 388.4,228.6 389.3,229.2 390.2,229.8 391.1,230.4 392.0,231.1 392.9,231.7 393.8,232.5 394.7,233.2 395.6,233.9 396.5,234.7 397.4,235.5 398.3,236.4 399.2,237.2 400.2,238.1 401.1,239.0 402.0,239.9 402.9,240.9 403.8,241.8 404.7,242.8 405.6,243.9 406.5,244.9 407.4,246.0 408.3,247.1 409.2,248.2 410.1,249.3 411.0,250.5 411.9,251.7 412.8,252.9 413.7,254.1 414.6,255.4 415.5,256.7 416.4,258.0 417.3,259.3 418.2,260.7 419.1,262.1 420.0,263.5" fill="none" class="unit" stroke-width="2.4"/>
<line x1="187.5" y1="221.8" x2="420" y2="221.8" class="rule" stroke-width="1.2" stroke-dasharray="4 3"/>
<line x1="97.5" y1="292.1" x2="420" y2="292.1" class="rule" stroke-width="1.2" stroke-dasharray="4 3"/>
<text x="424.0" y="225.8" font-size="11"></text>
<text x="66.0" y="192.0" font-size="13" class="fill-unit">v<tspan dy="3" font-size="75%">o</tspan><tspan dy="-3"> − 5 V</tspan></text>
<text x="420.0" y="213.8" font-size="12" text-anchor="end" class="halo">ΔV = 6.6 mV peak to peak</text>
<text x="432.0" y="273.0" font-size="14" text-anchor="end">t</text>
      </svg>
      <p class="cap">The capacitor current and the output ripple it makes. The shaded triangle is the charge $q$; the voltage rises exactly while $i_C &gt; 0$, so its peak-to-peak swing is $q/C$.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Full proof of the box.</b> In the small-ripple approximation $i_L$ is a triangle of peak-to-peak $\Delta I$ about its mean $I_o$, so
    $i_C = i_L - I_o$ is a triangle about zero with peaks $\pm\Delta I/2$. It crosses zero halfway up each rise and halfway down each fall,
    and between these crossings — half of the rising interval plus half of the falling one, $DT/2 + (1 - D)T/2 = T/2$ — it is
    positive, a triangle of base $T/2$ and height $\Delta I/2$, area $T\Delta I/8$. The capacitor voltage rises over exactly that interval
    (since $C\,\mathrm dv_o/\mathrm dt = i_C$), from its minimum to its maximum, so the peak-to-peak ripple is $q/C = \Delta I/(8fC)$. $\square$</p>
    <p><b>An assumption hidden in "the load takes $I_o$".</b> The load current is $v_o/R$, which ripples by $\Delta V/R$ too. For the charger
    that is $6.6\ \mathrm{mV}/2.5\ \Omega = 2.7$ mA against $\Delta I = 583$ mA: neglected, consistently with the small-ripple approximation. The same
    statement in impedances: at 500 kHz the capacitor's $1/\omega C = 1/(2\pi\times5\times10^5\times22\times10^{-6}) = 14.5$ mΩ, against $R = 2.5\ \Omega$,
    so the ripple current goes into $C$.</p>
    <p><b>The off-interval gives the same $\Delta I$.</b> The fall is $V_o(1 - D)T/L$. Equal to the rise exactly when $V_o = DV_{\text{in}}$ —
    volt-second balance again, as a check on the arithmetic.</p>
    <p><b>Unit 05's promise.</b> Unit 05 said this converter's ripple would be "a section 2 computation": the series RLC
    of its section 2, driven here by the switch node instead of a step. The next slides close it in the frequency domain.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · buck</p>
  <h2>Worked: the charger's ripple</h2>
  <div class="cols">
    <div>
      <div class="box ex"><span class="label">worked example 2 · 0.583 A, 6.6 mV, 10.7 kHz</span>
        <p class="small">The <span class="ref" data-ref="charger">charger</span>: $V_{\text{in}} = 12$ V, $V_o = 5$ V, $L = 10\ \mu$H, $C = 22\ \mu$F, $f = 500$ kHz, $T = 2\ \mu$s, $D = 5/12$ (all assumed).</p>
        <p class="small"><b>Inductor ripple.</b> $\Delta I = 7 \times (5/12) \times 2\times10^{-6} / 10^{-5} = \mathbf{0.583\ A}$ peak to peak: $i_L$ swings from 1.71 to 2.29 A.</p>
        <p class="small"><b>Output ripple.</b> $\Delta V = 0.583/(8\times5\times10^5\times22\times10^{-6}) = 0.583/88 = \mathbf{6.6\ mV}$ peak to peak, <b>0.13%</b> of 5 V.</p>
        <p class="small"><b>The filter's resonance.</b> $f_0 = 1/(2\pi\sqrt{LC}) = 1/(2\pi\sqrt{2.2\times10^{-10}}) = \mathbf{10.7\ kHz}$, and $f/f_0 = \mathbf{46.6}$.</p>
      </div>
    </div>
    <div>
      <div class="box good"><span class="label">checks</span>
        <p class="small"><b>Small ripple, justified.</b> $\Delta V/V_o = 0.13\%$, so treating $v_o$ as constant within a period is consistent.</p>
        <p class="small"><b>Fall equals rise.</b> $V_o(1 - D)T/L = 5\times(7/12)\times2\times10^{-6}/10^{-5} = 0.583$ A ✓.</p>
        <p class="small"><b>Another route to 6.6 mV.</b> The switch node's 500 kHz component has amplitude $(24/\pi)\sin75° = 7.38$ V (section 1). The filter divides it by $46.6^2$ (next slide): $3.4$ mV amplitude, about 6.8 mV peak to peak. The higher harmonics, smaller still, account for the 3% difference.</p>
      </div>
      <p class="small">Halving $\Delta I$ needs twice the inductance, $20\ \mu$H — or twice the frequency, at twice the switching loss.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Arithmetic.</b> $DT = 0.8333\ \mu$s. $\Delta I = 7\times0.8333\times10^{-6}/10^{-5} = 0.5833$ A. $8fC = 8\times5\times10^5\times2.2\times10^{-5} = 88\ \mathrm{A/V}$ (per ampere of
    ripple, 11.4 mV); $\Delta V = 0.5833/88 = 6.629$ mV. $LC = 2.2\times10^{-10}\ \mathrm{s^2}$, $\sqrt{LC} = 1.4832\times10^{-5}$ s, $f_0 = 10\,730$ Hz.
    $500\,000/10\,730 = 46.60$. The continuous-conduction boundary, $\Delta I/2 = 0.292$ A, comes on <i>Continuous conduction, and two relatives</i>.</p>
    <p><b>The second route, made exact.</b> The 7.38 V is the amplitude of the first harmonic of the switch node,
    $(2V_{\text{in}}/\pi)|\sin\pi D|$. The filter's gain at 500 kHz, with the load in place, is $4.61\times10^{-4}$ (next slide), so the output's 500 kHz
    component has amplitude $7.379\times4.61\times10^{-4} = 3.40$ mV, a sinusoid of 6.80 mV peak to peak. The true ripple is a chain of parabolic arcs,
    not a sinusoid; the harmonics at 1 MHz and above, divided by four and more times as much, change its shape and its peak-to-peak value to
    6.63 mV. Two different routes agreeing to 3% is the check.</p>
    <p><b>Engineering, briefly.</b> The capacitor sets $\Delta V$ and the inductor $\Delta I$; both shrink as $1/f$, which is why converters
    switch fast — the same argument as the transformer's — and the switching loss, growing as $f$, is what stops them.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · buck</p>
  <h2>Why the <i>LC</i> pair passes the average and rejects the switching</h2>
  <div class="cols">
    <div>
      <p class="small">From the switch node to the output, $L$ in series and $C \parallel R$ across: unit 05's impedances give</p>
      $$H(i\omega) = \frac{v_o}{v_s} = \frac{1}{1 - \omega^2LC + i\omega L/R}.$$
      <p class="small"><b>At DC</b>, $H = 1$: the average passes untouched. <b>Far above</b> $\omega_0 = 1/\sqrt{LC}$, $|H| \approx (\omega_0/\omega)^2$: a second-order low-pass, falling a hundredfold per decade.</p>
      <div class="box good"><span class="label">the charger at 500 kHz</span>
        <p class="small">$(f_0/f)^2 = 1/46.6^2 = 4.6\times10^{-4}$. The switching harmonics are cut by more than two thousand; the average by nothing.</p>
      </div>
      <p class="small">Near $f_0$ its denominator is unit 05's series RLC's, with $L/RC$ in the place of the series resistance, so $Q = R\sqrt{C/L} = 3.7$: it rings if disturbed, but nothing is driving it there in the steady state.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 280" width="450" role="img" aria-label="computed: the magnitude of the filter's transfer function on logarithmic axes from 100 hertz to 10 megahertz: flat at 1 at low frequency, a resonant peak of about 3.7 at 10.7 kilohertz, then falling as the square of frequency, to 4.6 times ten to the minus four at 500 kilohertz">
<line x1="70" y1="240" x2="427" y2="240" class="ink" stroke-width="1.4"/><path d="M434,240 L425,235.5 L425,244.5 z" class="fill-ink"/>
<line x1="70" y1="246" x2="70" y2="23" class="ink" stroke-width="1.4"/><path d="M70,16 L65.5,25 L74.5,25 z" class="fill-ink"/>
<line x1="70.0" y1="240" x2="70.0" y2="245" class="ink" stroke-width="1.2"/>
<text x="70.0" y="259.0" font-size="11" text-anchor="middle">100 Hz</text>
<line x1="140.0" y1="240" x2="140.0" y2="245" class="ink" stroke-width="1.2"/>
<text x="140.0" y="259.0" font-size="11" text-anchor="middle">1 kHz</text>
<line x1="210.0" y1="240" x2="210.0" y2="245" class="ink" stroke-width="1.2"/>
<text x="210.0" y="259.0" font-size="11" text-anchor="middle">10 kHz</text>
<line x1="280.0" y1="240" x2="280.0" y2="245" class="ink" stroke-width="1.2"/>
<text x="280.0" y="259.0" font-size="11" text-anchor="middle">100 kHz</text>
<line x1="350.0" y1="240" x2="350.0" y2="245" class="ink" stroke-width="1.2"/>
<text x="350.0" y="259.0" font-size="11" text-anchor="middle">1 MHz</text>
<line x1="420.0" y1="240" x2="420.0" y2="245" class="ink" stroke-width="1.2"/>
<text x="420.0" y="259.0" font-size="11" text-anchor="middle">10 MHz</text>
<line x1="65" y1="240.0" x2="70" y2="240.0" class="ink" stroke-width="1.2"/>
<text x="62.0" y="244.0" font-size="11" text-anchor="end">10⁻⁵</text>
<line x1="65" y1="205.0" x2="70" y2="205.0" class="ink" stroke-width="1.2"/>
<text x="62.0" y="209.0" font-size="11" text-anchor="end">10⁻⁴</text>
<line x1="65" y1="170.0" x2="70" y2="170.0" class="ink" stroke-width="1.2"/>
<text x="62.0" y="174.0" font-size="11" text-anchor="end">10⁻³</text>
<line x1="65" y1="135.0" x2="70" y2="135.0" class="ink" stroke-width="1.2"/>
<text x="62.0" y="139.0" font-size="11" text-anchor="end">10⁻²</text>
<line x1="65" y1="100.0" x2="70" y2="100.0" class="ink" stroke-width="1.2"/>
<text x="62.0" y="104.0" font-size="11" text-anchor="end">0.1</text>
<line x1="65" y1="65.0" x2="70" y2="65.0" class="ink" stroke-width="1.2"/>
<text x="62.0" y="69.0" font-size="11" text-anchor="end">1</text>
<line x1="65" y1="30.0" x2="70" y2="30.0" class="ink" stroke-width="1.2"/>
<text x="62.0" y="34.0" font-size="11" text-anchor="end">10</text>
<line x1="70" y1="65.0" x2="420" y2="65.0" class="rule" stroke-width="1.2" stroke-dasharray="4 3"/>
<polyline points="70.0,65.0 71.2,65.0 72.3,65.0 73.5,65.0 74.7,65.0 75.9,65.0 77.0,65.0 78.2,65.0 79.4,65.0 80.5,65.0 81.7,65.0 82.9,65.0 84.0,65.0 85.2,65.0 86.4,65.0 87.6,65.0 88.7,65.0 89.9,65.0 91.1,65.0 92.2,65.0 93.4,65.0 94.6,65.0 95.8,65.0 96.9,65.0 98.1,65.0 99.3,65.0 100.4,65.0 101.6,65.0 102.8,65.0 103.9,65.0 105.1,65.0 106.3,65.0 107.5,65.0 108.6,65.0 109.8,65.0 111.0,65.0 112.1,65.0 113.3,65.0 114.5,65.0 115.7,65.0 116.8,65.0 118.0,65.0 119.2,65.0 120.3,65.0 121.5,65.0 122.7,65.0 123.8,65.0 125.0,65.0 126.2,64.9 127.4,64.9 128.5,64.9 129.7,64.9 130.9,64.9 132.0,64.9 133.2,64.9 134.4,64.9 135.6,64.9 136.7,64.9 137.9,64.9 139.1,64.9 140.2,64.9 141.4,64.9 142.6,64.8 143.7,64.8 144.9,64.8 146.1,64.8 147.3,64.8 148.4,64.8 149.6,64.8 150.8,64.7 151.9,64.7 153.1,64.7 154.3,64.7 155.5,64.6 156.6,64.6 157.8,64.6 159.0,64.6 160.1,64.5 161.3,64.5 162.5,64.4 163.6,64.4 164.8,64.3 166.0,64.3 167.2,64.2 168.3,64.2 169.5,64.1 170.7,64.0 171.8,63.9 173.0,63.8 174.2,63.7 175.4,63.6 176.5,63.5 177.7,63.4 178.9,63.3 180.0,63.1 181.2,63.0 182.4,62.8 183.5,62.6 184.7,62.4 185.9,62.2 187.1,61.9 188.2,61.6 189.4,61.3 190.6,61.0 191.7,60.7 192.9,60.3 194.1,59.8 195.3,59.3 196.4,58.8 197.6,58.2 198.8,57.5 199.9,56.7 201.1,55.9 202.3,54.9 203.4,53.9 204.6,52.6 205.8,51.3 207.0,49.8 208.1,48.2 209.3,46.7 210.5,45.4 211.6,44.9 212.8,45.6 214.0,47.4 215.2,49.9 216.3,52.6 217.5,55.4 218.7,58.0 219.8,60.5 221.0,62.9 222.2,65.1 223.3,67.2 224.5,69.2 225.7,71.1 226.9,73.0 228.0,74.7 229.2,76.5 230.4,78.1 231.5,79.7 232.7,81.3 233.9,82.8 235.1,84.3 236.2,85.8 237.4,87.2 238.6,88.6 239.7,90.0 240.9,91.4 242.1,92.7 243.2,94.1 244.4,95.4 245.6,96.7 246.8,98.0 247.9,99.3 249.1,100.6 250.3,101.9 251.4,103.2 252.6,104.4 253.8,105.7 254.9,106.9 256.1,108.1 257.3,109.4 258.5,110.6 259.6,111.8 260.8,113.1 262.0,114.3 263.1,115.5 264.3,116.7 265.5,117.9 266.7,119.1 267.8,120.3 269.0,121.5 270.2,122.7 271.3,123.9 272.5,125.1 273.7,126.3 274.8,127.5 276.0,128.7 277.2,129.8 278.4,131.0 279.5,132.2 280.7,133.4 281.9,134.6 283.0,135.8 284.2,136.9 285.4,138.1 286.6,139.3 287.7,140.5 288.9,141.7 290.1,142.8 291.2,144.0 292.4,145.2 293.6,146.4 294.7,147.5 295.9,148.7 297.1,149.9 298.3,151.1 299.4,152.2 300.6,153.4 301.8,154.6 302.9,155.8 304.1,156.9 305.3,158.1 306.5,159.3 307.6,160.5 308.8,161.6 310.0,162.8 311.1,164.0 312.3,165.1 313.5,166.3 314.6,167.5 315.8,168.7 317.0,169.8 318.2,171.0 319.3,172.2 320.5,173.3 321.7,174.5 322.8,175.7 324.0,176.9 325.2,178.0 326.4,179.2 327.5,180.4 328.7,181.5 329.9,182.7 331.0,183.9 332.2,185.1 333.4,186.2 334.5,187.4 335.7,188.6 336.9,189.7 338.1,190.9 339.2,192.1 340.4,193.3 341.6,194.4 342.7,195.6 343.9,196.8 345.1,197.9 346.3,199.1 347.4,200.3 348.6,201.5 349.8,202.6 350.9,203.8 352.1,205.0 353.3,206.1 354.4,207.3 355.6,208.5 356.8,209.6 358.0,210.8 359.1,212.0 360.3,213.2 361.5,214.3 362.6,215.5 363.8,216.7 365.0,217.8 366.2,219.0 367.3,220.2 368.5,221.4 369.7,222.5 370.8,223.7 372.0,224.9 373.2,226.0 374.3,227.2 375.5,228.4 376.7,229.5 377.9,230.7 379.0,231.9 380.2,233.1 381.4,234.2 382.5,235.4 383.7,236.6 384.9,237.7 386.1,238.9" fill="none" class="unit" stroke-width="2.4"/>
<circle cx="212.1" cy="45.1" r="4.5" class="fill-alt"/>
<circle cx="328.9" cy="181.8" r="4.5" class="fill-alt"/>
<text x="220.1" y="40.9" font-size="12" class="halo">f₀ = 10.7 kHz</text>
<text x="320.9" y="185.8" font-size="12" text-anchor="end" class="halo">500 kHz: 4.6 × 10⁻⁴</text>
<text x="78.0" y="59.0" font-size="11" class="soft">passes DC: |H| = 1</text>
<text x="430.0" y="274.0" font-size="12" text-anchor="end">frequency</text>
<text x="78.0" y="22.0" font-size="13">|H(iω)| = |v<tspan dy="3" font-size="75%">o</tspan><tspan dy="-3"> / v<tspan dy="3" font-size="75%">s</tspan><tspan dy="-3">|</tspan></tspan></text>
      </svg>
      <p class="cap">Computed $|H|$ for the <span class="ref" data-ref="charger">charger's</span> filter with its 2.5 Ω load. The slope beyond the peak is $-2$ on these axes.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof of $H$</h4>
    <p>The capacitor and load in parallel have impedance $Z_p = R/(1 + i\omega RC)$ (unit 05: admittances add). The inductor's $i\omega L$
    is in series, so the divider gives $H = Z_p/(i\omega L + Z_p) = R/(R + i\omega L(1 + i\omega RC)) = 1/(1 + i\omega L/R - \omega^2LC)$. Units: $\omega L/R$ and
    $\omega^2LC$ are dimensionless ✓. Limits: $\omega\to0$ gives 1 (an inductor is a short and a capacitor an open circuit at DC, unit 05);
    $R\to\infty$ gives the unloaded $1/(1 - \omega^2/\omega_0^2)$, unit 05's lossless resonance.</p>
    <p><b>Why it applies to a switched circuit.</b> The switch and diode make $v_s(t)$, a definite periodic waveform, whatever the rest
    of the circuit does — in continuous conduction. From $s$ onwards the circuit is linear and time-invariant, so each Fourier
    component of $v_s$ (MR 19) passes through $H$ at its own frequency, by unit 05's phasor method applied term by term. The DC term
    $DV_{\text{in}}$ comes out as $DV_{\text{in}}$, which is the averaged-output theorem again, now from the other side.</p>
    <p><b>Numbers.</b> At 500 kHz, $\omega^2LC = (46.60)^2 = 2171$ and $\omega L/R = 31.42/2.5 = 12.57$, so $|H| = 1/|1 - 2171 + 12.57i| = 4.608\times10^{-4}$, within
    0.05% of $(f_0/f)^2 = 4.605\times10^{-4}$. $Q = 2.5/\sqrt{10^{-5}/2.2\times10^{-5}} = 2.5/0.674 = 3.71$; the computed peak, 3.74, sits just below $f_0$, at 10.5 kHz. The comparison with unit 05:
    its series RLC has $H = 1/(1 - \omega^2LC + i\omega R_sC)$ across $C$, and $\omega R_sC = \omega L/R$ when $R_s = L/RC$; its $Q = \sqrt{L/C}/R_s = R\sqrt{C/L}$.
    The figure's curve is computed from the formula at 300 points.</p>
    <p><b>Unit 05's thread.</b> Its tuned circuit picked out one frequency; this one, with the output taken across $C$, keeps everything
    below $f_0$ and rejects everything above. The same two elements; which one the output is taken across decides the job.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · buck</p>
  <h2>Continuous conduction, and two relatives</h2>
  <div class="cols">
    <div>
      <div class="box def"><span class="label"><span class="term">continuous conduction</span></span>
        <p class="small">$i_L &gt; 0$ throughout the period, so the diode conducts for the whole off-interval. It holds while $I_o - \Delta I/2 &gt; 0$.</p>
      </div>
      <p class="small">$\Delta I$ does not depend on the load, so for the <span class="ref" data-ref="charger">charger</span> continuous conduction holds down to $I_o = \Delta I/2 = \mathbf{0.29\ A}$. Below that the current reaches zero, the diode stops, and a third state — both off — changes the analysis (Erickson and Maksimović, ch. 5, "The Discontinuous Conduction Mode").</p>
      <p class="small"><b>The same method, other circuits.</b> Rearranging the same three elements gives the <span class="term">boost converter</span>, $V_o = V_{\text{in}}/(1 - D)$, which steps up, and the <span class="term">buck–boost converter</span>, $V_o = -DV_{\text{in}}/(1 - D)$. Both by volt-second balance: problem P4.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 270" width="440" role="img" aria-label="three inductor-current triangles with the same peak-to-peak ripple of 0.583 amperes: at the full load of 2 amperes, well above zero; at 0.29 amperes, touching zero at its minimum, the boundary; and at a lighter load, where the triangle would cross zero, so the current stays at zero for part of the period, discontinuous">
        <line x1="50" y1="220" x2="413" y2="220" class="ink" stroke-width="1.4"/><path d="M420,220 L411,215.5 L411,224.5 z" class="fill-ink"/>
        <line x1="50" y1="226" x2="50" y2="27" class="ink" stroke-width="1.4"/><path d="M50,20 L45.5,29 L54.5,29 z" class="fill-ink"/>
        <polyline points="50,114.6 125,78.6 230,114.6 305,78.6 410,114.6" fill="none" class="alt" stroke-width="2.4"/>
        <polyline points="50,220 125,184 230,220 305,184 410,220" fill="none" class="unit" stroke-width="2.6"/>
        <polyline points="50,220 95,198.4 158,220 230,220 275,198.4 338,220 410,220" fill="none" class="ink" stroke-width="2" stroke-dasharray="6 4"/>
        <g font-size="11" text-anchor="end"><text x="44" y="100">2 A</text><text x="44" y="206">0.29</text><text x="44" y="224">0</text></g>
        <text x="320" y="70" font-size="12" class="alt">full load: continuous</text>
        <text x="320" y="176" font-size="12" class="fill-unit halo">I<tspan dy="3" font-size="75%">o</tspan><tspan dy="-3"> = ΔI/2: the boundary</tspan></text>
        <text x="160" y="244" font-size="12" class="halo">lighter: i<tspan dy="3" font-size="75%">L</tspan><tspan dy="-3"> = 0 for part of T (dashed)</tspan></text>
        <text x="416" y="246" font-size="13" text-anchor="end">t</text>
      </svg>
      <p class="cap">Two loads with the same $\Delta I$ (scale 61.7 px per ampere from zero), and a lighter one, dashed, in which the current rests at zero.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The boundary.</b> The minimum of $i_L$ is $I_o - \Delta I/2$ in the small-ripple picture, so continuous conduction needs
    $I_o &gt; \Delta I/2 = (V_{\text{in}} - V_o)DT/(2L)$. For the charger, $0.5833/2 = 0.2917$ A: a phone drawing less than about 0.29 A at 5 V (1.46 W)
    puts this model into discontinuous conduction. Either a larger $L$ or a higher $f$ lowers the boundary.</p>
    <p><b>Why "$\Delta I$ does not depend on the load".</b> The slopes are set by $V_{\text{in}} - V_o$ and $V_o$ across $L$, and those voltages are fixed
    by $D$; $I_o$ only shifts the triangle up or down. That is a consequence of continuous conduction and the small-ripple approximation;
    it fails exactly when the triangle hits zero.</p>
    <p><b>Discontinuous conduction, named only.</b> In the third state both switch and diode are off, $i_L = 0$ and $v_L = 0$, so $v_s = v_o$.
    Volt-second balance still holds but over three intervals whose lengths depend on the load, and $V_o$ is no longer $DV_{\text{in}}$ at fixed $D$.
    Erickson and Maksimović give it a chapter; this course does not need it.</p>
    <p><b>The relatives.</b> The boost puts $L$ at the input, the switch across to ground after it and the diode to the output; the
    buck–boost puts the switch at the input, $L$ to ground and the diode reversed to a negative output. Their circuits are described in P4, with the
    derivations; Erickson and Maksimović, ch. 6, "Converter Circuits", for the family. Both ratios exceed 1 for $D$ near 1,
    so they step up; the price is a ripple current and stresses this deck does not compute.</p>
    <p><b>The dashed trace.</b> Drawn with the on-time cut to a quarter of the period and the output held at 5 V, so the current
    rises at $7/L$ and falls at $5/L$, taking 7/5 as long to fall as to rise, and then rests at zero. It shows the shape of the third state;
    the load that goes with it is not computed. (Kept at the original on-time and started from zero, the triangle would end exactly at
    the end of the period: that is the boundary case again.)</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 3</p>
  <h2>Making AC: PWM and inverters</h2>
  <p>Switch between $+V_{\text{dc}}/2$ and $-V_{\text{dc}}/2$, and vary the duty cycle slowly: the local average is any waveform you like. MR 19's Fourier series then says what is left over, and where.</p>
</section>

<section>
  <p class="eyebrow">14 · PWM</p>
  <h2>The half-bridge: a leg that switches between two rails</h2>
  <div class="cols">
    <div>
      <div class="box def"><span class="label">the <span class="term">half-bridge</span></span>
        <p class="small">Two switches in series across a DC source $V_{\text{dc}}$, split by two equal capacitors at a midpoint O. Exactly one switch is on at a time, so the leg's midpoint A sits at $+V_{\text{dc}}/2$ or $-V_{\text{dc}}/2$ relative to O.</p>
      </div>
      <p class="small">If the upper switch is on for a fraction $d$ of a short period, the local average of $v_{AO}$ is</p>
      $$\langle v_{AO}\rangle = d\,\tfrac{V_{\text{dc}}}2 - (1 - d)\tfrac{V_{\text{dc}}}2 = (2d - 1)\tfrac{V_{\text{dc}}}2 .$$
      <div class="box def"><span class="label"><span class="term">pulse-width modulation</span> (PWM)</span>
        <p class="small">Vary $d$ slowly: $d(t) = \tfrac12(1 + m\sin\omega t)$ makes the local average $m\tfrac{V_{\text{dc}}}2\sin\omega t$ — a sinusoid, from DC. $m \in [0, 1]$ is the <span class="term">modulation index</span>.</p>
      </div>
      <p class="small">A circuit that makes AC from DC this way is an <span class="term">inverter</span>.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 300" width="400" role="img" aria-label="the half-bridge: a DC source V dc on the left between a top rail and a bottom rail; two equal capacitors in series between the rails with their midpoint O; two switches in series between the rails, the upper one closed and the lower one open, with their midpoint A; a load between A and O, with the voltage v AO marked plus at A">
        <path d="M40,112 V40 H340 M40,148 V260 H340 M150,40 V118 M150,130 V170 M150,182 V260 M290,40 V88 M290,212 V260 M290,128 V172 M150,150 H210 M290,150 H250" fill="none" class="ink" stroke-width="2.2"/>
        <circle cx="40" cy="130" r="18" class="fill-ground ink" stroke-width="2"/>
        <text x="40" y="127" font-size="13" text-anchor="middle">+</text><text x="40" y="143" font-size="14" text-anchor="middle">−</text>
        <text x="64" y="135" font-size="13">V<tspan dy="3" font-size="75%">dc</tspan><tspan dy="-3"></tspan></text>
        <path d="M135,118 H165 M135,130 H165 M135,170 H165 M135,182 H165" class="ink" stroke-width="3"/>
        <text x="128" y="100" font-size="12" text-anchor="end">C</text><text x="128" y="200" font-size="12" text-anchor="end">C</text>
        <circle cx="150" cy="150" r="3.5" class="fill-ink"/><text x="140" y="155" font-size="14" text-anchor="end">O</text>
        <circle cx="290" cy="88" r="3" class="fill-ink"/><circle cx="290" cy="128" r="3" class="fill-ink"/>
        <line x1="290" y1="88" x2="290" y2="128" class="unit" stroke-width="2.6"/>
        <text x="302" y="112" font-size="12" class="fill-unit">S₊ on</text>
        <circle cx="290" cy="172" r="3" class="fill-ink"/><circle cx="290" cy="212" r="3" class="fill-ink"/>
        <line x1="290" y1="212" x2="306" y2="178" class="ink" stroke-width="2.4"/>
        <text x="312" y="200" font-size="12">S₋ off</text>
        <path d="M290,128 V172" class="ink" stroke-width="2.2"/>
        <circle cx="290" cy="150" r="3.5" class="fill-ink"/><text x="300" y="155" font-size="14">A</text>
        <rect x="210" y="141" width="40" height="18" class="fill-soft ink" stroke-width="2"/>
        <text x="230" y="134" font-size="12" text-anchor="middle">load</text>
        <text x="256" y="178" font-size="13" text-anchor="middle">+</text><text x="204" y="178" font-size="14" text-anchor="middle">−</text>
        <text x="230" y="196" font-size="13" text-anchor="middle">v<tspan dy="3" font-size="75%">AO</tspan><tspan dy="-3"></tspan></text>
        <text x="345" y="56" font-size="12">+V<tspan dy="3" font-size="75%">dc</tspan><tspan dy="-3">/2</tspan></text>
        <text x="345" y="276" font-size="12">−V<tspan dy="3" font-size="75%">dc</tspan><tspan dy="-3">/2</tspan></text>
      </svg>
      <p class="cap">One leg. Drawn with the upper switch on: A is at $+V_{\text{dc}}/2$ relative to O. The capacitors hold O halfway between the rails.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Why "exactly one".</b> Both on would short the source through the two switches; both off would leave a load
    current with nowhere to go, the inductor problem of section 2. Each switch here must carry current in either direction
    when on, because an AC load's current reverses: in practice a transistor with a diode across it. The ideal switch of
    section 1 does that by definition.</p>
    <p><b>The local average.</b> Over a short interval $\tau$ in which the upper switch is on for $d\tau$, $\frac1\tau\int v_{AO} = d(V_{\text{dc}}/2) + (1 - d)(-V_{\text{dc}}/2)$.
    "Slowly" means $d$ hardly changes over one switching period: the switching frequency is far above $\omega/2\pi$. The next slides
    measure exactly what is left over when it is not infinitely far.</p>
    <p><b>Power, both ways.</b> When the load absorbs power the DC source delivers it; when the load returns energy (an inductive
    load in part of each cycle, unit 06) it flows back into the capacitors and the source. The same leg is a rectifier when power
    flows from AC to DC. That is what lets one converter station send power either way.</p>
    <p><b>The midpoint.</b> Holding O exactly at half the DC voltage takes the capacitors' charge balance over a cycle, as in
    section 2. Here it is assumed.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · PWM</p>
  <h2>One pulse per half-cycle: the quasi-square wave</h2>
  <div class="cols">
    <div>
      <p class="small">The crudest inverter: $+V$ for most of each half-cycle, with a notch of half-width $\alpha$ at each zero crossing. This <span class="term">quasi-square wave</span> is odd and half-wave antisymmetric, so (MR 19) only sine terms of odd order survive:</p>
      <div class="box thm"><span class="label">its Fourier coefficients</span>
        $$b_n = \frac{4V}{n\pi}\cos n\alpha\quad (n\ \text{odd});$$
        <p class="small">$b_n = 0$ for even $n$.</p>
        <p class="small muted">Units: $V$ times a number ✓. Limit $\alpha\to0$: the square wave, $4V/n\pi$ ✓; $\alpha\to\pi/2$: no pulse, $0$ ✓.</p>
      </div>
      <p class="small"><b>Proof.</b> $b_n = \frac2\pi\int_0^\pi f\sin nx\,\mathrm dx = \frac{2V}{\pi}\int_\alpha^{\pi-\alpha}\sin nx\,\mathrm dx = \frac{2V}{n\pi}\big(\cos n\alpha - \cos n(\pi - \alpha)\big)$, and $\cos n(\pi - \alpha) = -\cos n\alpha$ for odd $n$. $\square$</p>
      <p class="small">One free number, $\alpha$, and a cosine in every coefficient: a notch can be placed to <b>kill one harmonic</b>.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 250" width="450" role="img" aria-label="one period of the quasi-square wave with notches of 30 degrees at each zero crossing: zero, then plus V, then zero, then minus V, then zero; dashed, its fundamental sinusoid of amplitude 1.103 V">
<line x1="50" y1="130" x2="417" y2="130" class="ink" stroke-width="1.4"/><path d="M424,130 L415,125.5 L415,134.5 z" class="fill-ink"/>
<line x1="50" y1="225" x2="50" y2="32" class="ink" stroke-width="1.4"/><path d="M50,25 L45.5,34 L54.5,34 z" class="fill-ink"/>
<polyline points="50.0,130.0 51.8,127.6 53.6,125.1 55.4,122.7 57.2,120.3 59.0,117.9 60.9,115.5 62.7,113.1 64.5,110.7 66.3,108.4 68.1,106.0 69.9,103.7 71.7,101.5 73.5,99.2 75.3,97.0 77.1,94.8 78.9,92.6 80.8,90.5 82.6,88.5 84.4,86.4 86.2,84.4 88.0,82.5 89.8,80.6 91.6,78.7 93.4,76.9 95.2,75.2 97.0,73.5 98.8,71.9 100.7,70.3 102.5,68.8 104.3,67.3 106.1,65.9 107.9,64.6 109.7,63.4 111.5,62.2 113.3,61.0 115.1,60.0 116.9,59.0 118.7,58.1 120.6,57.2 122.4,56.4 124.2,55.7 126.0,55.1 127.8,54.6 129.6,54.1 131.4,53.7 133.2,53.4 135.0,53.1 136.8,52.9 138.6,52.8 140.5,52.8 142.3,52.9 144.1,53.0 145.9,53.2 147.7,53.5 149.5,53.9 151.3,54.3 153.1,54.8 154.9,55.4 156.7,56.1 158.5,56.8 160.4,57.6 162.2,58.5 164.0,59.5 165.8,60.5 167.6,61.6 169.4,62.8 171.2,64.0 173.0,65.3 174.8,66.6 176.6,68.1 178.4,69.5 180.3,71.1 182.1,72.7 183.9,74.4 185.7,76.1 187.5,77.8 189.3,79.7 191.1,81.5 192.9,83.5 194.7,85.4 196.5,87.4 198.3,89.5 200.2,91.6 202.0,93.7 203.8,95.9 205.6,98.1 207.4,100.3 209.2,102.6 211.0,104.9 212.8,107.2 214.6,109.5 216.4,111.9 218.2,114.3 220.1,116.7 221.9,119.1 223.7,121.5 225.5,123.9 227.3,126.3 229.1,128.8 230.9,131.2 232.7,133.7 234.5,136.1 236.3,138.5 238.1,140.9 239.9,143.3 241.8,145.7 243.6,148.1 245.4,150.5 247.2,152.8 249.0,155.1 250.8,157.4 252.6,159.7 254.4,161.9 256.2,164.1 258.0,166.3 259.8,168.4 261.7,170.5 263.5,172.6 265.3,174.6 267.1,176.5 268.9,178.5 270.7,180.3 272.5,182.2 274.3,183.9 276.1,185.6 277.9,187.3 279.7,188.9 281.6,190.5 283.4,191.9 285.2,193.4 287.0,194.7 288.8,196.0 290.6,197.2 292.4,198.4 294.2,199.5 296.0,200.5 297.8,201.5 299.6,202.4 301.5,203.2 303.3,203.9 305.1,204.6 306.9,205.2 308.7,205.7 310.5,206.1 312.3,206.5 314.1,206.8 315.9,207.0 317.7,207.1 319.5,207.2 321.4,207.2 323.2,207.1 325.0,206.9 326.8,206.6 328.6,206.3 330.4,205.9 332.2,205.4 334.0,204.9 335.8,204.3 337.6,203.6 339.4,202.8 341.3,201.9 343.1,201.0 344.9,200.0 346.7,199.0 348.5,197.8 350.3,196.6 352.1,195.4 353.9,194.1 355.7,192.7 357.5,191.2 359.3,189.7 361.2,188.1 363.0,186.5 364.8,184.8 366.6,183.1 368.4,181.3 370.2,179.4 372.0,177.5 373.8,175.6 375.6,173.6 377.4,171.5 379.2,169.5 381.1,167.4 382.9,165.2 384.7,163.0 386.5,160.8 388.3,158.5 390.1,156.3 391.9,154.0 393.7,151.6 395.5,149.3 397.3,146.9 399.1,144.5 401.0,142.1 402.8,139.7 404.6,137.3 406.4,134.9 408.2,132.4 410.0,130.0" fill="none" class="alt" stroke-width="2.0" stroke-dasharray="6 4"/>
<polyline points="50.0,130.0 80.0,130.0 80.0,60.0 200.0,60.0 200.0,130.0 260.0,130.0 260.0,200.0 380.0,200.0 380.0,130.0 410.0,130.0" fill="none" class="unit" stroke-width="2.6"/>
<text x="44.0" y="64.0" font-size="12" text-anchor="end">+V</text>
<text x="44.0" y="204.0" font-size="12" text-anchor="end">−V</text>
<line x1="230.0" y1="130" x2="230.0" y2="135" class="ink" stroke-width="1.2"/>
<text x="230.0" y="149.0" font-size="12" text-anchor="middle">π</text>
<line x1="410.0" y1="130" x2="410.0" y2="135" class="ink" stroke-width="1.2"/>
<text x="410.0" y="149.0" font-size="12" text-anchor="middle">2π</text>
<path d="M50.0,122 H80.0" class="ink" stroke-width="1.2"/>
<path d="M200.0,122 H230.0" class="ink" stroke-width="1.2"/>
<path d="M230.0,122 H260.0" class="ink" stroke-width="1.2"/>
<path d="M380.0,122 H410.0" class="ink" stroke-width="1.2"/>
<text x="65.0" y="116.0" font-size="13" text-anchor="middle">α</text>
<text x="215.0" y="116.0" font-size="13" text-anchor="middle">α</text>
<text x="140.0" y="50.0" font-size="12" text-anchor="middle" class="fill-unit">quasi-square wave, α = 30°</text>
<text x="320.0" y="230.0" font-size="12" text-anchor="middle" class="alt">fundamental: 1.103 V</text>
<text x="422.0" y="122.0" font-size="13" text-anchor="end">ωt</text>
      </svg>
      <p class="cap">The quasi-square wave at $\alpha = 30°$ (solid) and its fundamental (dashed), $b_1 = (4/\pi)\cos30° = 1.103\,V$.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>Take the period $2\pi$ in $x = \omega t$. The waveform is $f = V$ on $(\alpha, \pi - \alpha)$, $-V$ on $(\pi + \alpha, 2\pi - \alpha)$, and $0$
    elsewhere. It is odd, $f(-x) = -f(x)$, so every $a_n$ vanishes (MR 19, <i>Sine, cosine, complex: one system per boundary condition</i>).
    It also satisfies $f(x + \pi) = -f(x)$; then $b_n = \frac1\pi\int_0^{2\pi}f\sin nx = \frac1\pi\int_0^\pi f\sin nx\,(1 - (-1)^n)$, which is zero for even $n$ and
    $\frac2\pi\int_0^\pi f\sin nx$ for odd $n$. The integral: $\int_\alpha^{\pi-\alpha}\sin nx\,\mathrm dx = [\cos n\alpha - \cos n(\pi - \alpha)]/n$, and for odd $n$,
    $\cos(n\pi - n\alpha) = \cos n\pi\cos n\alpha = -\cos n\alpha$. So $b_n = (2V/n\pi)\cdot2\cos n\alpha$. $\square$</p>
    <p><b>Convergence.</b> The waveform is piecewise constant with jumps, so the series converges to it at every point of
    continuity and to the mid-value at a jump (MR 19, Dirichlet), and in mean square by Parseval. The coefficients decay as
    $1/n$, as any function with a jump must (MR 19, smoothness against decay).</p>
    <p><b>Why this waveform is "one pulse".</b> Each half-cycle has a single pulse of width $\pi - 2\alpha$; the switches change
    state at the output frequency itself. A half-bridge has only two levels, $\pm V_{\text{dc}}/2$, so alone it makes the square wave ($\alpha = 0$)
    but not the notches; two legs with the load between their midpoints make the zero level by putting both midpoints on the same rail.
    Here it is the cleanest example of how timing shapes a spectrum.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · PWM</p>
  <h2>Worked: a notch at 30° removes the third harmonic</h2>
  <div class="cols">
    <div>
      <div class="box ex"><span class="label">worked example 3 · harmonics of the quasi-square wave</span>
        <p class="small"><b>Square wave</b> ($\alpha = 0$): $b_n = 4V/n\pi$, so $b_1 = 1.273V$, $b_3 = 0.424V$, $b_5 = 0.255V$, $b_7 = 0.182V$.</p>
        <p class="small"><b>Kill the third.</b> $b_3 \propto \cos3\alpha = 0$ first at $3\alpha = 90°$: $\alpha = \mathbf{30°}$. Then</p>
        $$b_1 = \tfrac4\pi\cos30°\,V = 1.103V,\qquad b_3 = 0,$$
        $$b_5 = \tfrac4{5\pi}\cos150°\,V = -0.221V.$$
        <p class="small"><b>Kill the fifth</b> instead: $5\alpha = 90°$, $\alpha = \mathbf{18°}$, with $b_1 = 1.211V$ and $b_3 = 0.249V$.</p>
        <p class="small"><b>The price.</b> The fundamental falls by $\cos\alpha$: 13% at 30°. One notch buys one zero; more zeros need more switchings per cycle.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 280" width="440" role="img" aria-label="bar chart of the magnitudes of the odd harmonics 1 to 13 for the square wave and for the 30 degree quasi-square wave; the square wave's fall as one over n; the quasi-square wave has no third and no ninth harmonic and a smaller fundamental">
<line x1="60" y1="230" x2="423" y2="230" class="ink" stroke-width="1.4"/><path d="M430,230 L421,225.5 L421,234.5 z" class="fill-ink"/>
<line x1="60" y1="236" x2="60" y2="47" class="ink" stroke-width="1.4"/><path d="M60,40 L55.5,49 L64.5,49 z" class="fill-ink"/>
<rect x="76.0" y="83.1" width="13" height="146.9" class="fill-unit"/>
<rect x="90.0" y="102.8" width="13" height="127.2" class="fill-alt"/>
<text x="90.0" y="248.0" font-size="12" text-anchor="middle">1</text>
<rect x="126.0" y="181.0" width="13" height="49.0" class="fill-unit"/>
<rect x="140.0" y="230.0" width="13" height="0.0" class="fill-alt"/>
<text x="140.0" y="248.0" font-size="12" text-anchor="middle">3</text>
<rect x="176.0" y="200.6" width="13" height="29.4" class="fill-unit"/>
<rect x="190.0" y="204.6" width="13" height="25.4" class="fill-alt"/>
<text x="190.0" y="248.0" font-size="12" text-anchor="middle">5</text>
<rect x="226.0" y="209.0" width="13" height="21.0" class="fill-unit"/>
<rect x="240.0" y="211.8" width="13" height="18.2" class="fill-alt"/>
<text x="240.0" y="248.0" font-size="12" text-anchor="middle">7</text>
<rect x="276.0" y="213.7" width="13" height="16.3" class="fill-unit"/>
<rect x="290.0" y="230.0" width="13" height="0.0" class="fill-alt"/>
<text x="290.0" y="248.0" font-size="12" text-anchor="middle">9</text>
<rect x="326.0" y="216.6" width="13" height="13.4" class="fill-unit"/>
<rect x="340.0" y="218.4" width="13" height="11.6" class="fill-alt"/>
<text x="340.0" y="248.0" font-size="12" text-anchor="middle">11</text>
<rect x="376.0" y="218.7" width="13" height="11.3" class="fill-unit"/>
<rect x="390.0" y="220.2" width="13" height="9.8" class="fill-alt"/>
<text x="390.0" y="248.0" font-size="12" text-anchor="middle">13</text>
<line x1="55" y1="172.3" x2="60" y2="172.3" class="ink" stroke-width="1.2"/>
<text x="52.0" y="176.3" font-size="11" text-anchor="end">0.5</text>
<line x1="55" y1="114.6" x2="60" y2="114.6" class="ink" stroke-width="1.2"/>
<text x="52.0" y="118.6" font-size="11" text-anchor="end">1</text>
<text x="104.0" y="77.1" font-size="11" text-anchor="end">1.273</text>
<text x="92.0" y="96.7" font-size="11" class="alt">1.103</text>
<text x="140.0" y="175.1" font-size="11" text-anchor="middle">0.424</text>
<text x="146.0" y="216.0" font-size="11" class="alt">0</text>
<text x="420.0" y="266.0" font-size="12" text-anchor="end">harmonic n</text>
<text x="68.0" y="36.0" font-size="12">|b<tspan dy="3" font-size="75%">n</tspan><tspan dy="-3">| / V</tspan></text>
<rect x="250" y="44" width="12" height="12" class="fill-unit"/>
<text x="268.0" y="54.0" font-size="12">square wave, α = 0</text>
<rect x="250" y="64" width="12" height="12" class="fill-alt"/>
<text x="268.0" y="74.0" font-size="12">α = 30°: no 3rd</text>
      </svg>
      <p class="cap">$|b_n|/V$ for odd $n$. At $\alpha = 30°$, every multiple of 3 vanishes, since $\cos(3k\cdot30°) = \cos(k\cdot90°) = 0$ for odd $k$.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Numbers.</b> $4/\pi = 1.2732$; $4/3\pi = 0.4244$; $4/5\pi = 0.2546$; $4/7\pi = 0.1819$. At 30°: $1.2732\times0.8660 = 1.1027$;
    $\cos90° = 0$; $0.2546\times\cos150° = 0.2546\times(-0.8660) = -0.2205$; $0.1819\times\cos210° = -0.1575$. At 18°: $1.2732\times0.9511 = 1.2109$;
    $0.4244\times\cos54° = 0.2495$; $\cos90° = 0$ for the fifth.</p>
    <p><b>Why all triplens go at once.</b> For odd $n = 3k$ ($k$ odd), $\cos(3k\alpha) = \cos(90°k) = 0$. So the 30° notch removes the 3rd, 9th, 15th,
    …: every odd multiple of 3. The fifth-killing notch is less tidy: $\cos(18°n)$ vanishes for $n = 5, 15, 25, \ldots$ only.</p>
    <p><b>The sign of $b_5$.</b> Negative means the fifth harmonic is in antiphase with the fundamental at $x = \pi/2$; its magnitude is what a
    filter must remove. The figure plots magnitudes.</p>
    <p><b>Where this leads.</b> With several notches per half-cycle there are several angles to choose, and the same integral gives a
    sum of cosines for each $b_n$: as many harmonics can be set to zero as there are angles. Not developed here. The next slide takes the other route: switch many times a cycle, so the leftovers move far up in frequency.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · PWM</p>
  <h2>Sine–triangle PWM: switching at the crossings</h2>
  <div class="cols">
    <div>
      <p class="small">Compare a reference $m\sin\omega t$ with a triangular <span class="term">carrier</span> sweeping $[-1, 1]$ at $m_f$ times the output frequency. The upper switch is on while the reference is above the carrier.</p>
      <div class="box thm"><span class="label">the local average follows the reference</span>
        <p class="small">If the reference is nearly constant, $r$, over one carrier period, the upper switch is on for the fraction $d = (1 + r)/2$ of it, so $\langle v_{AO}\rangle = r\,V_{\text{dc}}/2$.</p>
        <p class="small"><b>Proof.</b> The carrier rises linearly from $-1$ to $1$ and back; it is below $r$ for the fraction $(r + 1)/2$ of each ramp. Then the half-bridge's $(2d - 1) = r$. $\square$</p>
      </div>
      <p class="small">The figure: $m = 0.8$, $m_f = 21$. The leg output is two-valued; its local average is the bold sinusoid.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 290" width="450" role="img" aria-label="computed over one output period: above, a sine reference of amplitude 0.8 and a triangular carrier with 21 periods; below, the leg's output switching between plus and minus V dc over 2, with wide positive pulses where the sine is high and narrow ones where it is low, and the reference sinusoid drawn bold over it as the local average">
<line x1="50" y1="85" x2="425" y2="85" class="ink" stroke-width="1.4"/><path d="M432,85 L423,80.5 L423,89.5 z" class="fill-ink"/>
<line x1="50" y1="147" x2="50" y2="25" class="ink" stroke-width="1.4"/><path d="M50,18 L45.5,27 L54.5,27 z" class="fill-ink"/>
<polyline points="50.0,140.0 58.8,30.0 67.6,140.0 76.4,30.0 85.2,140.0 94.0,30.0 102.9,140.0 111.7,30.0 120.5,140.0 129.3,30.0 138.1,140.0 146.9,30.0 155.7,140.0 164.5,30.0 173.3,140.0 182.1,30.0 191.0,140.0 199.8,30.0 208.6,140.0 217.4,30.0 226.2,140.0 235.0,30.0 243.8,140.0 252.6,30.0 261.4,140.0 270.2,30.0 279.0,140.0 287.9,30.0 296.7,140.0 305.5,30.0 314.3,140.0 323.1,30.0 331.9,140.0 340.7,30.0 349.5,140.0 358.3,30.0 367.1,140.0 376.0,30.0 384.8,140.0 393.6,30.0 402.4,140.0 411.2,30.0 420.0,140.0" fill="none" class="ink" stroke-width="1.0"/>
<polyline points="50.0,85.0 51.9,83.6 53.7,82.2 55.5,80.9 57.4,79.5 59.2,78.1 61.1,76.8 63.0,75.4 64.8,74.1 66.7,72.7 68.5,71.4 70.3,70.1 72.2,68.8 74.0,67.5 75.9,66.3 77.8,65.0 79.6,63.8 81.5,62.6 83.3,61.4 85.2,60.3 87.0,59.1 88.8,58.0 90.7,57.0 92.6,55.9 94.4,54.9 96.2,53.9 98.1,52.9 100.0,52.0 101.8,51.1 103.7,50.2 105.5,49.4 107.3,48.6 109.2,47.8 111.1,47.1 112.9,46.4 114.8,45.8 116.6,45.2 118.5,44.6 120.3,44.1 122.2,43.6 124.0,43.2 125.9,42.7 127.7,42.4 129.6,42.1 131.4,41.8 133.2,41.5 135.1,41.3 136.9,41.2 138.8,41.1 140.6,41.0 142.5,41.0 144.4,41.0 146.2,41.1 148.1,41.2 149.9,41.3 151.8,41.5 153.6,41.8 155.5,42.1 157.3,42.4 159.1,42.7 161.0,43.2 162.8,43.6 164.7,44.1 166.6,44.6 168.4,45.2 170.2,45.8 172.1,46.4 173.9,47.1 175.8,47.8 177.7,48.6 179.5,49.4 181.3,50.2 183.2,51.1 185.0,52.0 186.9,52.9 188.8,53.9 190.6,54.9 192.5,55.9 194.3,57.0 196.2,58.0 198.0,59.1 199.9,60.3 201.7,61.4 203.6,62.6 205.4,63.8 207.2,65.0 209.1,66.3 210.9,67.5 212.8,68.8 214.7,70.1 216.5,71.4 218.3,72.7 220.2,74.1 222.1,75.4 223.9,76.8 225.8,78.1 227.6,79.5 229.4,80.9 231.3,82.2 233.2,83.6 235.0,85.0 236.8,86.4 238.7,87.8 240.6,89.1 242.4,90.5 244.2,91.9 246.1,93.2 248.0,94.6 249.8,95.9 251.7,97.3 253.5,98.6 255.4,99.9 257.2,101.2 259.1,102.5 260.9,103.7 262.8,105.0 264.6,106.2 266.4,107.4 268.3,108.6 270.1,109.7 272.0,110.9 273.9,112.0 275.7,113.0 277.5,114.1 279.4,115.1 281.2,116.1 283.1,117.1 285.0,118.0 286.8,118.9 288.6,119.8 290.5,120.6 292.4,121.4 294.2,122.2 296.1,122.9 297.9,123.6 299.8,124.2 301.6,124.8 303.5,125.4 305.3,125.9 307.2,126.4 309.0,126.8 310.8,127.3 312.7,127.6 314.6,127.9 316.4,128.2 318.2,128.5 320.1,128.7 321.9,128.8 323.8,128.9 325.6,129.0 327.5,129.0 329.4,129.0 331.2,128.9 333.1,128.8 334.9,128.7 336.8,128.5 338.6,128.2 340.4,127.9 342.3,127.6 344.2,127.3 346.0,126.8 347.9,126.4 349.7,125.9 351.6,125.4 353.4,124.8 355.2,124.2 357.1,123.6 358.9,122.9 360.8,122.2 362.6,121.4 364.5,120.6 366.3,119.8 368.2,118.9 370.1,118.0 371.9,117.1 373.8,116.1 375.6,115.1 377.4,114.1 379.3,113.0 381.2,112.0 383.0,110.9 384.9,109.7 386.7,108.6 388.6,107.4 390.4,106.2 392.2,105.0 394.1,103.7 396.0,102.5 397.8,101.2 399.7,99.9 401.5,98.6 403.4,97.3 405.2,95.9 407.1,94.6 408.9,93.2 410.8,91.9 412.6,90.5 414.4,89.1 416.3,87.8 418.1,86.4 420.0,85.0" fill="none" class="unit" stroke-width="2.4"/>
<text x="56.0" y="16.0" font-size="12">reference m sin ωt (m = 0.8) and carrier (21 per period)</text>
<line x1="50" y1="225" x2="425" y2="225" class="ink" stroke-width="1.4"/><path d="M432,225 L423,220.5 L423,229.5 z" class="fill-ink"/>
<line x1="50" y1="287" x2="50" y2="162" class="ink" stroke-width="1.4"/><path d="M50,155 L45.5,164 L54.5,164 z" class="fill-ink"/>
<polyline points="50.0,170.0 54.7,170.0 54.7,280.0 62.5,280.0 62.5,170.0 73.4,170.0 73.4,280.0 79.2,280.0 79.2,170.0 92.0,170.0 92.0,280.0 96.0,280.0 96.0,170.0 110.3,170.0 110.3,280.0 113.0,280.0 113.0,170.0 128.3,170.0 128.3,280.0 130.3,280.0 130.3,170.0 146.1,170.0 146.1,280.0 147.9,280.0 147.9,170.0 163.5,170.0 163.5,280.0 165.7,280.0 165.7,170.0 180.6,170.0 180.6,280.0 183.9,280.0 183.9,170.0 197.5,170.0 197.5,280.0 202.3,280.0 202.3,170.0 214.3,170.0 214.3,280.0 221.0,280.0 221.0,170.0 230.9,170.0 230.9,280.0 239.7,280.0 239.7,170.0 247.5,170.0 247.5,280.0 258.4,280.0 258.4,170.0 264.2,170.0 264.2,280.0 277.0,280.0 277.0,170.0 281.0,170.0 281.0,280.0 295.3,280.0 295.3,170.0 298.0,170.0 298.0,280.0 313.3,280.0 313.3,170.0 315.3,170.0 315.3,280.0 331.1,280.0 331.1,170.0 332.9,170.0 332.9,280.0 348.5,280.0 348.5,170.0 350.7,170.0 350.7,280.0 365.6,280.0 365.6,170.0 368.9,170.0 368.9,280.0 382.5,280.0 382.5,170.0 387.3,170.0 387.3,280.0 399.3,280.0 399.3,170.0 406.0,170.0 406.0,280.0 415.9,280.0 415.9,170.0 420.0,170.0" fill="none" class="ink" stroke-width="1.2"/>
<polyline points="50.0,225.0 51.9,223.6 53.7,222.2 55.5,220.9 57.4,219.5 59.2,218.1 61.1,216.8 63.0,215.4 64.8,214.1 66.7,212.7 68.5,211.4 70.3,210.1 72.2,208.8 74.0,207.5 75.9,206.3 77.8,205.0 79.6,203.8 81.5,202.6 83.3,201.4 85.2,200.3 87.0,199.1 88.8,198.0 90.7,197.0 92.6,195.9 94.4,194.9 96.2,193.9 98.1,192.9 100.0,192.0 101.8,191.1 103.7,190.2 105.5,189.4 107.3,188.6 109.2,187.8 111.1,187.1 112.9,186.4 114.8,185.8 116.6,185.2 118.5,184.6 120.3,184.1 122.2,183.6 124.0,183.2 125.9,182.7 127.7,182.4 129.6,182.1 131.4,181.8 133.2,181.5 135.1,181.3 136.9,181.2 138.8,181.1 140.6,181.0 142.5,181.0 144.4,181.0 146.2,181.1 148.1,181.2 149.9,181.3 151.8,181.5 153.6,181.8 155.5,182.1 157.3,182.4 159.1,182.7 161.0,183.2 162.8,183.6 164.7,184.1 166.6,184.6 168.4,185.2 170.2,185.8 172.1,186.4 173.9,187.1 175.8,187.8 177.7,188.6 179.5,189.4 181.3,190.2 183.2,191.1 185.0,192.0 186.9,192.9 188.8,193.9 190.6,194.9 192.5,195.9 194.3,197.0 196.2,198.0 198.0,199.1 199.9,200.3 201.7,201.4 203.6,202.6 205.4,203.8 207.2,205.0 209.1,206.3 210.9,207.5 212.8,208.8 214.7,210.1 216.5,211.4 218.3,212.7 220.2,214.1 222.1,215.4 223.9,216.8 225.8,218.1 227.6,219.5 229.4,220.9 231.3,222.2 233.2,223.6 235.0,225.0 236.8,226.4 238.7,227.8 240.6,229.1 242.4,230.5 244.2,231.9 246.1,233.2 248.0,234.6 249.8,235.9 251.7,237.3 253.5,238.6 255.4,239.9 257.2,241.2 259.1,242.5 260.9,243.7 262.8,245.0 264.6,246.2 266.4,247.4 268.3,248.6 270.1,249.7 272.0,250.9 273.9,252.0 275.7,253.0 277.5,254.1 279.4,255.1 281.2,256.1 283.1,257.1 285.0,258.0 286.8,258.9 288.6,259.8 290.5,260.6 292.4,261.4 294.2,262.2 296.1,262.9 297.9,263.6 299.8,264.2 301.6,264.8 303.5,265.4 305.3,265.9 307.2,266.4 309.0,266.8 310.8,267.3 312.7,267.6 314.6,267.9 316.4,268.2 318.2,268.5 320.1,268.7 321.9,268.8 323.8,268.9 325.6,269.0 327.5,269.0 329.4,269.0 331.2,268.9 333.1,268.8 334.9,268.7 336.8,268.5 338.6,268.2 340.4,267.9 342.3,267.6 344.2,267.3 346.0,266.8 347.9,266.4 349.7,265.9 351.6,265.4 353.4,264.8 355.2,264.2 357.1,263.6 358.9,262.9 360.8,262.2 362.6,261.4 364.5,260.6 366.3,259.8 368.2,258.9 370.1,258.0 371.9,257.1 373.8,256.1 375.6,255.1 377.4,254.1 379.3,253.0 381.2,252.0 383.0,250.9 384.9,249.7 386.7,248.6 388.6,247.4 390.4,246.2 392.2,245.0 394.1,243.7 396.0,242.5 397.8,241.2 399.7,239.9 401.5,238.6 403.4,237.3 405.2,235.9 407.1,234.6 408.9,233.2 410.8,231.9 412.6,230.5 414.4,229.1 416.3,227.8 418.1,226.4 420.0,225.0" fill="none" class="alt" stroke-width="2.6"/>
<text x="44.0" y="174.0" font-size="11" text-anchor="end">+V<tspan dy="3" font-size="75%">dc</tspan><tspan dy="-3">/2</tspan></text>
<text x="44.0" y="284.0" font-size="11" text-anchor="end">−V<tspan dy="3" font-size="75%">dc</tspan><tspan dy="-3">/2</tspan></text>
<text x="56.0" y="160.0" font-size="12">leg output, and its local average (bold)</text>
<text x="432.0" y="243.0" font-size="13" text-anchor="end">t</text>
      </svg>
      <p class="cap">Computed: the switching instants are the crossings of the two curves above. Where the reference is near $+0.8$ the output is high nine-tenths of the time.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The proof, with the time.</b> On a rising ramp of duration $\tau/2$ the carrier is $-1 + 4t/\tau$, below $r$ for $t &lt; (1 + r)\tau/4$: half of the
    ramp's $\tau/2$ times $(1 + r)$. The falling ramp is the mirror image. So the fraction is $(1 + r)/2$, as stated, and the average is
    $(2d - 1)V_{\text{dc}}/2 = rV_{\text{dc}}/2$. With $r = m\sin\omega t$, the local average is $m(V_{\text{dc}}/2)\sin\omega t$: the half-bridge's PWM of the
    first slide, now with the switching instants named.</p>
    <p><b>How "nearly constant" is quantified.</b> Over one carrier period the reference changes by at most $m\omega\tau = 2\pi m/m_f$, about
    0.24 at $m = 0.8$, $m_f = 21$: not small. The approximation is not what makes the result true; the next slide's spectrum, computed
    exactly from the switched waveform, shows the fundamental is $m$ to the computation's precision regardless.</p>
    <p><b>Why $m \le 1$.</b> The reference must stay within the carrier's range, or some carrier periods have no crossing and the
    output sticks at one rail. Beyond $m = 1$ the local average can no longer follow the reference, since $d = (1 + r)/2$ would leave $[0, 1]$; not treated.</p>
    <p><b>Why 21.</b> Chosen for the figure: odd, so the waveform keeps the half-wave symmetry of the previous slides; a multiple of
    3, which matters for three legs (<i>Three legs: the three-phase inverter</i>).</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · PWM</p>
  <h2>What the filter must remove: the spectrum, computed</h2>
  <div class="cols">
    <div>
      <p class="small">The switched waveform of the previous slide, Fourier-analysed (MR 19) numerically over one output period, in units of $V_{\text{dc}}/2$:</p>
      <ul class="small">
        <li>the <b>fundamental is $m$</b>: 0.800 at $m = 0.8$;</li>
        <li><b>nothing</b> at the low harmonics 3, 5, … up to 15;</li>
        <li>the largest at the <b>carrier</b>, the 21st: 0.818; sidebands at the 19th and 23rd: 0.220;</li>
        <li>near <b>twice the carrier</b>, the 41st and 43rd: 0.314.</li>
      </ul>
      <div class="box good"><span class="label">the lesson</span>
        <p class="small">The quasi-square wave left harmonics next to the fundamental, where no filter can separate them cheaply. PWM moves them up to the carrier and beyond: a second-order low-pass a decade below the carrier divides them by about a hundred (section 2's $(f_0/f)^2$) and passes 50 Hz.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 260" width="450" role="img" aria-label="computed: amplitudes of the harmonics of the sine-triangle PWM leg output from 1 to 70: the fundamental at 0.8; nothing up to 16; a cluster around 21 with the carrier harmonic at 0.818 and sidebands at 19 and 23 of 0.22; a cluster around 42 with 41 and 43 at 0.314; a smaller cluster around 63">
<line x1="60" y1="220" x2="425" y2="220" class="ink" stroke-width="1.4"/><path d="M432,220 L423,215.5 L423,224.5 z" class="fill-ink"/>
<line x1="60" y1="226" x2="60" y2="37" class="ink" stroke-width="1.4"/><path d="M60,30 L55.5,39 L64.5,39 z" class="fill-ink"/>
<line x1="65.0" y1="220" x2="65.0" y2="77.8" class="unit" stroke-width="3.2"/>
<line x1="145.0" y1="220" x2="145.0" y2="218.6" class="alt" stroke-width="3.2"/>
<line x1="155.0" y1="220" x2="155.0" y2="180.9" class="alt" stroke-width="3.2"/>
<line x1="165.0" y1="220" x2="165.0" y2="74.6" class="alt" stroke-width="3.2"/>
<line x1="175.0" y1="220" x2="175.0" y2="180.9" class="alt" stroke-width="3.2"/>
<line x1="185.0" y1="220" x2="185.0" y2="218.6" class="alt" stroke-width="3.2"/>
<line x1="245.0" y1="220" x2="245.0" y2="217.7" class="alt" stroke-width="3.2"/>
<line x1="255.0" y1="220" x2="255.0" y2="195.2" class="alt" stroke-width="3.2"/>
<line x1="265.0" y1="220" x2="265.0" y2="164.1" class="alt" stroke-width="3.2"/>
<line x1="275.0" y1="220" x2="275.0" y2="164.1" class="alt" stroke-width="3.2"/>
<line x1="285.0" y1="220" x2="285.0" y2="195.2" class="alt" stroke-width="3.2"/>
<line x1="295.0" y1="220" x2="295.0" y2="217.7" class="alt" stroke-width="3.2"/>
<line x1="345.0" y1="220" x2="345.0" y2="217.2" class="alt" stroke-width="3.2"/>
<line x1="355.0" y1="220" x2="355.0" y2="201.4" class="alt" stroke-width="3.2"/>
<line x1="365.0" y1="220" x2="365.0" y2="188.7" class="alt" stroke-width="3.2"/>
<line x1="375.0" y1="220" x2="375.0" y2="189.7" class="alt" stroke-width="3.2"/>
<line x1="385.0" y1="220" x2="385.0" y2="188.7" class="alt" stroke-width="3.2"/>
<line x1="395.0" y1="220" x2="395.0" y2="201.4" class="alt" stroke-width="3.2"/>
<line x1="405.0" y1="220" x2="405.0" y2="217.2" class="alt" stroke-width="3.2"/>
<line x1="65.0" y1="220" x2="65.0" y2="225" class="ink" stroke-width="1.2"/>
<text x="65.0" y="239.0" font-size="11" text-anchor="middle">1</text>
<line x1="165.0" y1="220" x2="165.0" y2="225" class="ink" stroke-width="1.2"/>
<text x="165.0" y="239.0" font-size="11" text-anchor="middle">21</text>
<line x1="270.0" y1="220" x2="270.0" y2="225" class="ink" stroke-width="1.2"/>
<text x="270.0" y="239.0" font-size="11" text-anchor="middle">42</text>
<line x1="375.0" y1="220" x2="375.0" y2="225" class="ink" stroke-width="1.2"/>
<text x="375.0" y="239.0" font-size="11" text-anchor="middle">63</text>
<line x1="55" y1="131.1" x2="60" y2="131.1" class="ink" stroke-width="1.2"/>
<text x="52.0" y="135.1" font-size="11" text-anchor="end">0.5</text>
<line x1="55" y1="77.8" x2="60" y2="77.8" class="ink" stroke-width="1.2"/>
<text x="52.0" y="81.8" font-size="11" text-anchor="end">0.8</text>
<text x="71.0" y="89.8" font-size="12" class="fill-unit">fundamental</text>
<text x="71.0" y="104.8" font-size="12" class="fill-unit">0.800 = m</text>
<text x="171.0" y="70.6" font-size="12" class="halo">21st: 0.818</text>
<text x="151.5" y="164.9" font-size="11" text-anchor="end" class="halo">19th, 23rd:</text>
<text x="151.5" y="177.9" font-size="11" text-anchor="end" class="halo">0.220</text>
<text x="281.0" y="160.2" font-size="11" class="halo">41st, 43rd: 0.314</text>
<text x="107.5" y="212.0" font-size="10" text-anchor="middle" class="soft">none from 2 to 16</text>
<text x="430.0" y="254.0" font-size="12" text-anchor="end">harmonic n (of 50 Hz)</text>
<text x="68.0" y="26.0" font-size="12">amplitude / (V<tspan dy="3" font-size="75%">dc</tspan><tspan dy="-3">/2)</tspan></text>
      </svg>
      <p class="cap">Computed, $m = 0.8$, $m_f = 21$. The clusters sit at multiples of the carrier; between them, almost nothing.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>How it was computed.</b> The leg output, $\pm1$ according to whether $0.8\sin2\pi t$ exceeds the 21-period triangle, was sampled at
    $2^{20}$ points over one output period and its Fourier coefficients taken; amplitudes $\sqrt{a_n^2 + b_n^2}$. The values quoted are
    0.7999, 0.2198, 0.8181, 0.2198, 0.3144, 0.3144 for $n = 1, 19, 21, 23, 41, 43$. The 17th and 25th are 0.0076. This is a numerical
    result and is labelled so. No analytic form of the spectrum is used or cited here;
    nothing in this deck depends on one.</p>
    <p><b>Parseval as a check.</b> The waveform is $\pm1$, so its mean square is 1 (MR 19). The fundamental carries $0.8^2/2 = 0.32$ of that;
    everything else, 0.68, is in the harmonics — RMS 0.825. The harmonics are large; what makes PWM work is <i>where</i> they are.</p>
    <p><b>For 50 Hz,</b> the 21st is 1050 Hz. A filter with $f_0$ around 100 Hz would divide it by about $(1050/100)^2 = 110$ and pass 50 Hz with a gain
    near $1/(1 - 0.25) = 1.33$ unloaded — a filter that close to the fundamental needs care. Raising $m_f$ widens the gap; that is the trade
    with switching loss once more. No figure for any real inverter's filter is given.</p>
    <p><b>INELFE.</b> Its converters are voltage-source converters (REE): the same principle, a controlled voltage made from
    a DC source by switching. How their more than 5,400 modules per station shape the waveform is not described in the sources used here
    and is not claimed.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · PWM</p>
  <h2>Three legs: the three-phase inverter</h2>
  <div class="cols">
    <div>
      <p class="small">Three half-bridge legs on one DC source, driven by references $m\sin(\omega t - 2\pi k/3)$, $k = 0, 1, 2$: their averages are unit 11's balanced set.</p>
      <div class="box thm"><span class="label"><span class="term">triplen harmonics</span> cancel line to line</span>
        <p class="small">If each leg's voltage is the same waveform delayed by a third of a period, $v_k(t) = g(t - kT/3)$, then harmonics of order $n = 3, 6, 9, \ldots$ are absent from every line-to-line voltage $v_j - v_k$.</p>
        <p class="small"><b>Proof.</b> The $n$th harmonic of $v_k$ is that of $g$ times $e^{-i2\pi nk/3}$, which is $1$ for $n$ a multiple of 3: identical in every leg, so it cancels in any difference. $\square$</p>
      </div>
      <p class="small">With a common carrier and $m_f = 21$ — a multiple of 3 — the delay of $T/3$ is exactly seven carrier periods, so the hypothesis holds and even the <b>21st</b> cancels between lines (computed: 0.000; the 19th and 23rd become 0.381 of $V_{\text{dc}}/2$, $\sqrt3$ times a leg's).</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 460 300" width="460" role="img" aria-label="the three-phase inverter: a DC source between two rails; three legs, each two switches in series between the rails, with midpoints a, b and c brought out to terminals; to the right, a star-connected load of three equal impedances joined at a star point n, its terminals labelled a, b and c">
        <path d="M30,112 V40 H300 M30,148 V250 H300 M100,40 V70 M100,110 V170 M100,210 V250 M190,40 V70 M190,110 V170 M190,210 V250 M280,40 V70 M280,110 V170 M280,210 V250" fill="none" class="ink" stroke-width="2.2"/>
        <circle cx="30" cy="130" r="18" class="fill-ground ink" stroke-width="2"/>
        <text x="30" y="127" font-size="13" text-anchor="middle">+</text><text x="30" y="143" font-size="14" text-anchor="middle">−</text>
        <text x="30" y="178" font-size="12" text-anchor="middle">V<tspan dy="3" font-size="75%">dc</tspan><tspan dy="-3"></tspan></text>
        <g class="fill-ink"><circle cx="100" cy="70" r="3"/><circle cx="100" cy="110" r="3"/><circle cx="100" cy="170" r="3"/><circle cx="100" cy="210" r="3"/>
        <circle cx="190" cy="70" r="3"/><circle cx="190" cy="110" r="3"/><circle cx="190" cy="170" r="3"/><circle cx="190" cy="210" r="3"/>
        <circle cx="280" cy="70" r="3"/><circle cx="280" cy="110" r="3"/><circle cx="280" cy="170" r="3"/><circle cx="280" cy="210" r="3"/></g>
        <g class="unit" stroke-width="2.4"><path d="M100,70 V110 M190,210 V170 M280,70 V110"/></g>
        <g class="ink" stroke-width="2.4"><path d="M100,210 L116,176 M190,70 L206,104 M280,210 L296,176"/></g>
        <path d="M100,140 H130 M190,140 H220 M280,140 H310" class="alt" stroke-width="2"/>
        <g class="fill-ground alt" stroke-width="2"><circle cx="133" cy="140" r="3.5"/><circle cx="223" cy="140" r="3.5"/><circle cx="313" cy="140" r="3.5"/></g>
        <text x="133" y="130" font-size="14" text-anchor="middle" class="alt">a</text><text x="223" y="130" font-size="14" text-anchor="middle" class="alt">b</text><text x="313" y="130" font-size="14" text-anchor="middle" class="alt">c</text>
        <path d="M395,150 V105 M395,150 L356,172 M395,150 L434,172" fill="none" class="alt" stroke-width="1.8"/>
        <rect x="386" y="70" width="18" height="34" class="fill-soft ink" stroke-width="1.8"/>
        <path d="M395,70 V58" class="alt" stroke-width="1.8"/>
        <g class="fill-ground alt" stroke-width="2"><circle cx="395" cy="55" r="3.5"/><circle cx="340" cy="190" r="3.5"/><circle cx="450" cy="190" r="3.5"/></g>
        <path d="M356,172 L343,188 M434,172 L447,188" class="alt" stroke-width="1.8"/>
        <rect x="360.5" y="153" width="30" height="16" transform="rotate(-30 375.5 161)" class="fill-soft ink" stroke-width="1.8"/>
        <rect x="399.5" y="153" width="30" height="16" transform="rotate(30 414.5 161)" class="fill-soft ink" stroke-width="1.8"/>
        <circle cx="395" cy="150" r="3.5" class="fill-alt"/><text x="405" y="146" font-size="13" class="alt">n</text>
        <text x="395" y="44" font-size="13" text-anchor="middle" class="alt">a</text><text x="330" y="206" font-size="13" class="alt">b</text><text x="452" y="210" font-size="13" text-anchor="end" class="alt">c</text>
        <text x="395" y="240" font-size="12" text-anchor="middle" class="soft">balanced star load</text>
        <text x="190" y="280" font-size="12" text-anchor="middle" class="soft">terminals a, b, c join the load's a, b, c</text>
      </svg>
      <p class="cap">Three legs on one DC bus feeding a star-connected load. Drawn at one instant of the switching pattern; each leg has exactly one switch on.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>Write $g$'s Fourier series with complex coefficients, $g(t) = \sum_nc_ne^{in\omega t}$ (MR 19). Then $v_k(t) = g(t - kT/3) = \sum_nc_ne^{-i2\pi nk/3}e^{in\omega t}$,
    since $\omega T/3 = 2\pi/3$. For $n = 3j$ the factor is $e^{-i2\pi jk} = 1$, so the $n$th harmonic is $c_ne^{in\omega t}$ in every leg, and $v_j - v_k$ has
    none of it. For other $n$, $|1 - e^{-i2\pi n/3}| = \sqrt3$: line-to-line components are $\sqrt3$ times a leg's — unit 11's $\sqrt3$, harmonic by
    harmonic. $\square$</p>
    <p><b>When the hypothesis holds.</b> The references are delays of one another by $T/3$. The carrier must also be: with one carrier shared
    by all three legs, the carrier delayed by $T/3$ is itself only if $T/3$ is a whole number of carrier periods, i.e. $m_f$ is a multiple of 3. At
    $m_f = 21$ it is, and the computation agrees: line-to-line fundamental $1.3856 = \sqrt3\times0.8$; 3rd, 21st, 39th, 45th, 63rd all 0.0000; 19th and 23rd
    0.3808; 41st and 43rd 0.5445.</p>
    <p><b>The star point.</b> Into a balanced star load (unit 11), the triplen components, identical in all three legs, raise and lower the
    load's star point $n$ together with the legs and drive no current, since nothing returns to O. That is unit 11's zero sequence: harmonics
    of order $3j$ form a zero-sequence set. Had the star point been joined to O by a fourth wire, they would drive a current in it at
    three (or six, nine, …) times the output frequency — unit 11's "a current at three times the supply frequency in each phase is in step in
    all three, so it is zero sequence and returns through the neutral; unit 14 meets such currents", here.</p>
    <p><b>The real system.</b> INELFE's converters make three-phase AC from DC; that they are three-phase is plain from what they connect to,
    two three-phase grids. How they are built inside is not developed here.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · PWM</p>
  <h2>INELFE's converters: a voltage that chooses its phase</h2>
  <div class="cols">
    <div>
      <p class="small">A <span class="term">voltage-source converter</span> makes, on its AC side, a voltage whose <b>magnitude</b> $\mathcal E$ and <b>phase</b> $\delta$ its controller chooses — PWM's reference, scaled up. Connected to a grid $V\angle0$ through a reactance $X$, it is unit 13's two-bus system, per phase:</p>
      $$P = \frac{\mathcal EV\sin\delta}{X},\qquad Q = \frac{\mathcal E^2 - \mathcal EV\cos\delta}{X}.$$
      <p class="small">So the converter sets $P$ with $\delta$ and $Q$ with $\mathcal E$: it can send real power either way and make or absorb reactive power, independently, at each end.</p>
      <div class="box def"><span class="label"><span class="ref" data-ref="inelfe">INELFE</span>, as REE describes it</span>
        <p class="small">Voltage-source converter technology, used "the first time in Europe" at this power; each station has "more than 5,400 power modules"; built by Siemens. Its internals are not this deck's subject.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 300" width="440" role="img" aria-label="above: a converter, drawn as a box with the AC and DC symbols, connected on its DC side to two cables at plus and minus 320 kilovolts, and on its AC side through a reactance X to a grid at voltage V; below: the phasor diagram, with V along the real axis, E at angle delta ahead of it, and the drop i X I joining the tip of V to the tip of E">
        <defs><marker id="m14-vsc-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker>
        <marker id="m14-vsc-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker>
        <marker id="m14-vsc-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker></defs>
        <path d="M20,40 H70 M20,80 H70" class="alt" stroke-width="2.2"/>
        <text x="20" y="32" font-size="11" class="alt">+320 kV</text><text x="20" y="98" font-size="11" class="alt">−320 kV</text>
        <rect x="70" y="30" width="60" height="60" class="fill-ground unit" stroke-width="2.4"/><path d="M70,90 L130,30" class="unit" stroke-width="1.4"/>
        <text x="82" y="78" font-size="13" class="fill-unit">=</text><text x="112" y="50" font-size="13" class="fill-unit">~</text>
        <path d="M130,60 H200 M252,60 H330" class="ink" stroke-width="2.2"/>
        <path d="M200,60 a6.5,6.5 0 0 1 13,0 a6.5,6.5 0 0 1 13,0 a6.5,6.5 0 0 1 13,0 a6.5,6.5 0 0 1 13,0" fill="none" class="ink" stroke-width="2.2"/>
        <text x="226" y="44" font-size="13" text-anchor="middle">X</text>
        <text x="150" y="50" font-size="13">ℰ∠δ</text>
        <rect x="330" y="34" width="80" height="52" rx="4" class="fill-soft ink" stroke-width="1.6"/>
        <text x="370" y="56" font-size="12" text-anchor="middle">AC grid</text><text x="370" y="74" font-size="12" text-anchor="middle">V∠0</text>
        <line x1="60" y1="250" x2="400" y2="250" class="rule" stroke-width="1.2"/>
        <line x1="80" y1="250" x2="330" y2="250" class="ink" stroke-width="2.6" marker-end="url(#m14-vsc-k)"/>
        <line x1="80" y1="250" x2="352" y2="152" class="unit" stroke-width="2.6" marker-end="url(#m14-vsc-u)"/>
        <line x1="330" y1="250" x2="350" y2="158" class="alt" stroke-width="2.2" marker-end="url(#m14-vsc-a)"/>
        <path d="M150,250 A70,70 0 0 0 146,226" fill="none" class="ink" stroke-width="1.2"/>
        <text x="158" y="240" font-size="13">δ</text>
        <text x="250" y="270" font-size="13" text-anchor="middle">V</text>
        <text x="220" y="185" font-size="13" class="fill-unit halo">ℰ</text>
        <text x="350" y="214" font-size="13" class="alt">iXI</text>
        <text x="80" y="140" font-size="12" class="soft">phasors, per phase:</text>
        <text x="80" y="156" font-size="12" class="soft">ℰ = V + iXI</text>
      </svg>
      <p class="cap">A converter seen from its AC side: a voltage it chooses, behind a reactance. Drawn sending power into the grid ($\delta &gt; 0$) while supplying reactive power ($\mathcal E &gt; V$).</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The formulas are unit 13's</b> (<i>Two buses, a reactance, and $S = VI^*$</i>, with $\mathcal E$ for its $V_1$ and $V$ for its $V_2$), from $S = \mathcal EI^*$ at the converter's terminals with $I = (\mathcal E - V)/(iX)$: real power $\mathcal EV\sin\delta/X$ the same
    at both ends of a lossless reactance, and reactive power $(\mathcal E^2 - \mathcal EV\cos\delta)/X$ supplied by the converter. Unit 13 derived them for two
    buses; nothing changes because one bus is a converter. What is new is that $\mathcal E$ and $\delta$ are set by a controller, within the
    converter's current and voltage limits, and can change within a few switching periods — not by a rotor's angle, which section 6
    returns to.</p>
    <p><b>Notation.</b> $\mathcal E$ is unit 13's symbol for the voltage behind a machine's reactance; the converter's
    AC voltage plays the same part, so it gets the same letter. Magnitudes and angles as unit 13: $\mathcal E\angle\delta$ is the phasor
    $\mathcal Ee^{i\delta}$ (unit 11's angle notation).</p>
    <p><b>What $X$ is.</b> The reactance of whatever joins the converter's switched terminals to the grid — inductors and the
    reactance of a transformer, in general. It also filters: it is section 2's $L$ again, smoothing the switched waveform into a
    current.</p>
    <p><b>What is quoted.</b> REE's brochure: "the first time in Europe that Voltage Source Converter (VSC) technology has been used in an
    electrical link of this power capacity", "a technology with the capability to quickly convert alternating current to direct current";
    each station "has more than 5,400 power modules"; "The construction and development of the converter stations was carried out by
    Siemens." Nothing in this deck depends on how the modules are connected.</p>
    <p><b>Why this matters for section 5.</b> A DC link's power is whatever the two converters are set to send — the slide's $\delta$ at each
    end — not something the grid's phase angles decide, as they decide an AC line's (unit 13). The figure's numbers are illustrative,
    not INELFE's.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 4</p>
  <h2>Currents that are not sinusoids</h2>
  <p>A sinusoidal voltage and a distorted current. Orthogonality says only the fundamental carries power; Parseval says the rest still costs current. Unit 06's warning, made concrete.</p>
</section>

<section>
  <p class="eyebrow">14 · distortion</p>
  <h2>Only the fundamental carries power</h2>
  <div class="cols">
    <div>
      <p class="small">Sinusoidal $v$ of RMS $V$; periodic $i$ with harmonics of RMS $I_n$, fundamental $I_1$ at phase $\varphi_1$, total RMS $I$.</p>
      <div class="box thm"><span class="label">power factor of a distorted current</span>
        $$P = VI_1\cos\varphi_1,\qquad \frac{P}{VI} = \frac{I_1}{I}\cdot\cos\varphi_1$$
        <p class="small muted">Units: $\mathrm{V\,A} = \mathrm W$; the ratio is a number ✓. Limit: a sinusoidal current has $I = I_1$, unit 06's $\cos\varphi$ ✓.</p>
      </div>
      <p class="small"><b>Proof.</b> $P = \langle vi\rangle$. Products of sinusoids of different frequencies average to zero (MR 19, orthogonality), so only $i$'s fundamental survives: unit 06's mean $VI_1\cos\varphi_1$. And $I^2 = \sum_nI_n^2$ by Parseval. $\square$</p>
      <p class="small">The <span class="term">distortion factor</span> $I_1/I$ times the <span class="term">displacement factor</span> $\cos\varphi_1$. A square-wave current in phase with $v$: $I_1/I = 2\sqrt2/\pi = \mathbf{0.900}$, a power factor of 0.900 with <b>no phase shift at all</b>.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 230" width="450" role="img" aria-label="one period: a sinusoidal voltage, a square-wave current in phase with it, and dashed, the square wave's fundamental, a sinusoid in phase with the voltage and four over pi times the square wave's height">
<line x1="50" y1="120" x2="415" y2="120" class="ink" stroke-width="1.4"/><path d="M422,120 L413,115.5 L413,124.5 z" class="fill-ink"/>
<line x1="50" y1="210" x2="50" y2="27" class="ink" stroke-width="1.4"/><path d="M50,20 L45.5,29 L54.5,29 z" class="fill-ink"/>
<polyline points="50.0,120.0 51.2,118.3 52.4,116.6 53.6,115.0 54.8,113.3 56.0,111.6 57.2,109.9 58.4,108.3 59.6,106.6 60.8,105.0 62.0,103.3 63.2,101.7 64.4,100.0 65.7,98.4 66.9,96.8 68.1,95.2 69.3,93.6 70.5,92.0 71.7,90.5 72.9,88.9 74.1,87.4 75.3,85.8 76.5,84.3 77.7,82.8 78.9,81.3 80.1,79.9 81.3,78.4 82.5,77.0 83.7,75.6 84.9,74.2 86.1,72.8 87.3,71.5 88.5,70.2 89.7,68.9 90.9,67.6 92.1,66.3 93.3,65.1 94.5,63.9 95.8,62.7 97.0,61.5 98.2,60.4 99.4,59.3 100.6,58.2 101.8,57.2 103.0,56.1 104.2,55.1 105.4,54.2 106.6,53.2 107.8,52.3 109.0,51.4 110.2,50.6 111.4,49.8 112.6,49.0 113.8,48.2 115.0,47.5 116.2,46.8 117.4,46.1 118.6,45.5 119.8,44.9 121.0,44.3 122.2,43.8 123.4,43.3 124.6,42.9 125.9,42.4 127.1,42.0 128.3,41.7 129.5,41.3 130.7,41.1 131.9,40.8 133.1,40.6 134.3,40.4 135.5,40.2 136.7,40.1 137.9,40.1 139.1,40.0 140.3,40.0 141.5,40.0 142.7,40.1 143.9,40.2 145.1,40.3 146.3,40.5 147.5,40.7 148.7,40.9 149.9,41.2 151.1,41.5 152.3,41.8 153.5,42.2 154.7,42.6 156.0,43.1 157.2,43.6 158.4,44.1 159.6,44.6 160.8,45.2 162.0,45.8 163.2,46.5 164.4,47.1 165.6,47.8 166.8,48.6 168.0,49.4 169.2,50.2 170.4,51.0 171.6,51.9 172.8,52.8 174.0,53.7 175.2,54.6 176.4,55.6 177.6,56.6 178.8,57.7 180.0,58.7 181.2,59.8 182.4,61.0 183.6,62.1 184.8,63.3 186.1,64.5 187.3,65.7 188.5,67.0 189.7,68.2 190.9,69.5 192.1,70.8 193.3,72.2 194.5,73.5 195.7,74.9 196.9,76.3 198.1,77.7 199.3,79.2 200.5,80.6 201.7,82.1 202.9,83.6 204.1,85.1 205.3,86.6 206.5,88.1 207.7,89.7 208.9,91.2 210.1,92.8 211.3,94.4 212.5,96.0 213.7,97.6 214.9,99.2 216.2,100.9 217.4,102.5 218.6,104.1 219.8,105.8 221.0,107.4 222.2,109.1 223.4,110.8 224.6,112.4 225.8,114.1 227.0,115.8 228.2,117.5 229.4,119.2 230.6,120.8 231.8,122.5 233.0,124.2 234.2,125.9 235.4,127.6 236.6,129.2 237.8,130.9 239.0,132.6 240.2,134.2 241.4,135.9 242.6,137.5 243.8,139.1 245.1,140.8 246.3,142.4 247.5,144.0 248.7,145.6 249.9,147.2 251.1,148.8 252.3,150.3 253.5,151.9 254.7,153.4 255.9,154.9 257.1,156.4 258.3,157.9 259.5,159.4 260.7,160.8 261.9,162.3 263.1,163.7 264.3,165.1 265.5,166.5 266.7,167.8 267.9,169.2 269.1,170.5 270.3,171.8 271.5,173.0 272.7,174.3 273.9,175.5 275.2,176.7 276.4,177.9 277.6,179.0 278.8,180.2 280.0,181.3 281.2,182.3 282.4,183.4 283.6,184.4 284.8,185.4 286.0,186.3 287.2,187.2 288.4,188.1 289.6,189.0 290.8,189.8 292.0,190.6 293.2,191.4 294.4,192.2 295.6,192.9 296.8,193.5 298.0,194.2 299.2,194.8 300.4,195.4 301.6,195.9 302.8,196.4 304.0,196.9 305.3,197.4 306.5,197.8 307.7,198.2 308.9,198.5 310.1,198.8 311.3,199.1 312.5,199.3 313.7,199.5 314.9,199.7 316.1,199.8 317.3,199.9 318.5,200.0 319.7,200.0 320.9,200.0 322.1,199.9 323.3,199.9 324.5,199.8 325.7,199.6 326.9,199.4 328.1,199.2 329.3,198.9 330.5,198.7 331.7,198.3 332.9,198.0 334.1,197.6 335.4,197.1 336.6,196.7 337.8,196.2 339.0,195.7 340.2,195.1 341.4,194.5 342.6,193.9 343.8,193.2 345.0,192.5 346.2,191.8 347.4,191.0 348.6,190.2 349.8,189.4 351.0,188.6 352.2,187.7 353.4,186.8 354.6,185.8 355.8,184.9 357.0,183.9 358.2,182.8 359.4,181.8 360.6,180.7 361.8,179.6 363.0,178.5 364.2,177.3 365.5,176.1 366.7,174.9 367.9,173.7 369.1,172.4 370.3,171.1 371.5,169.8 372.7,168.5 373.9,167.2 375.1,165.8 376.3,164.4 377.5,163.0 378.7,161.6 379.9,160.1 381.1,158.7 382.3,157.2 383.5,155.7 384.7,154.2 385.9,152.6 387.1,151.1 388.3,149.5 389.5,148.0 390.7,146.4 391.9,144.8 393.1,143.2 394.3,141.6 395.6,140.0 396.8,138.3 398.0,136.7 399.2,135.0 400.4,133.4 401.6,131.7 402.8,130.1 404.0,128.4 405.2,126.7 406.4,125.0 407.6,123.4 408.8,121.7 410.0,120.0" fill="none" class="unit" stroke-width="2.4"/>
<polyline points="50.0,65.0 230.0,65.0 230.0,175.0 410.0,175.0" fill="none" class="alt" stroke-width="2.6"/>
<polyline points="50.0,120.0 51.2,118.5 52.4,117.1 53.6,115.6 54.8,114.1 56.0,112.7 57.2,111.2 58.4,109.7 59.6,108.3 60.8,106.8 62.0,105.4 63.2,104.0 64.4,102.5 65.7,101.1 66.9,99.7 68.1,98.3 69.3,96.9 70.5,95.5 71.7,94.1 72.9,92.8 74.1,91.4 75.3,90.1 76.5,88.8 77.7,87.5 78.9,86.2 80.1,84.9 81.3,83.6 82.5,82.4 83.7,81.1 84.9,79.9 86.1,78.7 87.3,77.5 88.5,76.4 89.7,75.2 90.9,74.1 92.1,73.0 93.3,71.9 94.5,70.9 95.8,69.8 97.0,68.8 98.2,67.8 99.4,66.9 100.6,65.9 101.8,65.0 103.0,64.1 104.2,63.2 105.4,62.4 106.6,61.5 107.8,60.7 109.0,60.0 110.2,59.2 111.4,58.5 112.6,57.8 113.8,57.2 115.0,56.5 116.2,55.9 117.4,55.3 118.6,54.8 119.8,54.3 121.0,53.8 122.2,53.3 123.4,52.9 124.6,52.5 125.9,52.1 127.1,51.8 128.3,51.4 129.5,51.2 130.7,50.9 131.9,50.7 133.1,50.5 134.3,50.3 135.5,50.2 136.7,50.1 137.9,50.0 139.1,50.0 140.3,50.0 141.5,50.0 142.7,50.1 143.9,50.1 145.1,50.3 146.3,50.4 147.5,50.6 148.7,50.8 149.9,51.0 151.1,51.3 152.3,51.6 153.5,51.9 154.7,52.3 156.0,52.7 157.2,53.1 158.4,53.5 159.6,54.0 160.8,54.5 162.0,55.1 163.2,55.6 164.4,56.2 165.6,56.8 166.8,57.5 168.0,58.2 169.2,58.9 170.4,59.6 171.6,60.4 172.8,61.1 174.0,62.0 175.2,62.8 176.4,63.7 177.6,64.5 178.8,65.4 180.0,66.4 181.2,67.3 182.4,68.3 183.6,69.3 184.8,70.4 186.1,71.4 187.3,72.5 188.5,73.6 189.7,74.7 190.9,75.8 192.1,77.0 193.3,78.1 194.5,79.3 195.7,80.5 196.9,81.7 198.1,83.0 199.3,84.2 200.5,85.5 201.7,86.8 202.9,88.1 204.1,89.4 205.3,90.8 206.5,92.1 207.7,93.5 208.9,94.8 210.1,96.2 211.3,97.6 212.5,99.0 213.7,100.4 214.9,101.8 216.2,103.2 217.4,104.7 218.6,106.1 219.8,107.6 221.0,109.0 222.2,110.5 223.4,111.9 224.6,113.4 225.8,114.9 227.0,116.3 228.2,117.8 229.4,119.3 230.6,120.7 231.8,122.2 233.0,123.7 234.2,125.1 235.4,126.6 236.6,128.1 237.8,129.5 239.0,131.0 240.2,132.4 241.4,133.9 242.6,135.3 243.8,136.8 245.1,138.2 246.3,139.6 247.5,141.0 248.7,142.4 249.9,143.8 251.1,145.2 252.3,146.5 253.5,147.9 254.7,149.2 255.9,150.6 257.1,151.9 258.3,153.2 259.5,154.5 260.7,155.8 261.9,157.0 263.1,158.3 264.3,159.5 265.5,160.7 266.7,161.9 267.9,163.0 269.1,164.2 270.3,165.3 271.5,166.4 272.7,167.5 273.9,168.6 275.2,169.6 276.4,170.7 277.6,171.7 278.8,172.7 280.0,173.6 281.2,174.6 282.4,175.5 283.6,176.3 284.8,177.2 286.0,178.0 287.2,178.9 288.4,179.6 289.6,180.4 290.8,181.1 292.0,181.8 293.2,182.5 294.4,183.2 295.6,183.8 296.8,184.4 298.0,184.9 299.2,185.5 300.4,186.0 301.6,186.5 302.8,186.9 304.0,187.3 305.3,187.7 306.5,188.1 307.7,188.4 308.9,188.7 310.1,189.0 311.3,189.2 312.5,189.4 313.7,189.6 314.9,189.7 316.1,189.9 317.3,189.9 318.5,190.0 319.7,190.0 320.9,190.0 322.1,190.0 323.3,189.9 324.5,189.8 325.7,189.7 326.9,189.5 328.1,189.3 329.3,189.1 330.5,188.8 331.7,188.6 332.9,188.2 334.1,187.9 335.4,187.5 336.6,187.1 337.8,186.7 339.0,186.2 340.2,185.7 341.4,185.2 342.6,184.7 343.8,184.1 345.0,183.5 346.2,182.8 347.4,182.2 348.6,181.5 349.8,180.8 351.0,180.0 352.2,179.3 353.4,178.5 354.6,177.6 355.8,176.8 357.0,175.9 358.2,175.0 359.4,174.1 360.6,173.1 361.8,172.2 363.0,171.2 364.2,170.2 365.5,169.1 366.7,168.1 367.9,167.0 369.1,165.9 370.3,164.8 371.5,163.6 372.7,162.5 373.9,161.3 375.1,160.1 376.3,158.9 377.5,157.6 378.7,156.4 379.9,155.1 381.1,153.8 382.3,152.5 383.5,151.2 384.7,149.9 385.9,148.6 387.1,147.2 388.3,145.9 389.5,144.5 390.7,143.1 391.9,141.7 393.1,140.3 394.3,138.9 395.6,137.5 396.8,136.0 398.0,134.6 399.2,133.2 400.4,131.7 401.6,130.3 402.8,128.8 404.0,127.3 405.2,125.9 406.4,124.4 407.6,122.9 408.8,121.5 410.0,120.0" fill="none" class="alt" stroke-width="1.6" stroke-dasharray="6 4"/>
<text x="140.0" y="34.0" font-size="14" text-anchor="middle" class="fill-unit">v</text>
<text x="212.0" y="58.0" font-size="12" class="alt halo">i (square)</text>
<text x="320.0" y="212.0" font-size="12" text-anchor="middle" class="alt">i₁: its fundamental, in phase with v</text>
<text x="422.0" y="138.0" font-size="13" text-anchor="end">ωt</text>
      </svg>
      <p class="cap">A square-wave current in phase with a sinusoidal voltage. Its fundamental (dashed) is in phase, $\cos\varphi_1 = 1$, yet $P/VI = 0.900$: the harmonics carry current and no power.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>Write $v = \sqrt2V\cos\omega t$ and $i = I_0 + \sum_{n\ge1}\sqrt2I_n\cos(n\omega t - \varphi_n)$ (MR 19's series in amplitude–phase form, with $I_n$ the RMS of the $n$th
    harmonic and $I_0$ the mean). Then $\frac1T\int_0^Tv\,i\,\mathrm dt$: the term with $I_0$ is the mean of $\cos\omega t$, zero; for $n \ne 1$,
    $\frac1T\int_0^T\cos\omega t\cos(n\omega t - \varphi_n)\,\mathrm dt = 0$ by orthogonality of the trigonometric system on a period; for $n = 1$ it is $\tfrac12\cos\varphi_1$,
    giving $2VI_1\cdot\tfrac12\cos\varphi_1 = VI_1\cos\varphi_1$ (unit 06, <i>The mean of a product of two sinusoids</i>). Parseval's identity for $i$ (MR 19, <i>Completeness, and
    Parseval</i>): $\frac1T\int_0^Ti^2 = I_0^2 + \sum_{n\ge1}I_n^2$, the square of the RMS. Divide $P$ by $VI$. $\square$</p>
    <p><b>The square wave.</b> Of height $\hat I$, its RMS is $\hat I$; its fundamental has amplitude $(4/\pi)\hat I$ (the quasi-square formula at $\alpha = 0$), so
    RMS $(4/\pi)\hat I/\sqrt2$. Ratio $4/(\pi\sqrt2) = 2\sqrt2/\pi = 0.9003$. Its total harmonic distortion, the RMS of the harmonics over the fundamental's,
    is $\sqrt{I^2 - I_1^2}/I_1 = \sqrt{\pi^2/8 - 1} = 48.3\%$ (problem P5).</p>
    <p><b>Energy, read physically.</b> The harmonics of the current flow through every wire between the source and the load and heat
    them as $I^2R$ — that is the $I^2 = \sum I_n^2$ — yet they deliver no mean power to the load, because the source's voltage has no
    component at their frequencies. The same complaint unit 06 made against reactive current, with a different cause.</p>
    <p><b>Unit 06's promise.</b> "Unit 14 meets currents that are not sinusoids, where 'reactive power' needs a more careful definition."
    The power factor survives as $P/VI$; what replaces $Q$ is the last slide of this section.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · distortion</p>
  <h2>A rectifier draws current in peaks</h2>
  <div class="cols">
    <div>
      <p class="small">The <span class="ref" data-ref="adapter">mains adapter's</span> first stage: four diodes in a bridge and a capacitor. The bridge connects the capacitor to the mains the right way up in either half-cycle, so $v_C$ charges towards the mains' peak, $230\sqrt2 = 325$ V.</p>
      <p class="small"><b>When does current flow?</b> A diode conducts only when it would carry forward current. Between peaks the rest of the adapter draws from $C$, and $v_C$ sags. The diodes stay off until $|v|$ climbs back above $v_C$ — near the next peak — and recharge $C$ in a short burst.</p>
      <div class="box warn"><span class="label">so</span>
        <p class="small">The current is a train of short pulses near the voltage maxima, alternating in sign: periodic, odd-symmetric, and far from a sinusoid. Unit 06's "the currents drawn by rectifiers" are these.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 300" width="440" role="img" aria-label="a diode bridge rectifier: the 230 volt mains source on the left connects to the top and bottom corners of a diamond of four diodes; the right corner, plus, and the left corner, minus, connect to a capacitor C and to the rest of the adapter drawn as a resistor; the line current i is marked at the source">
        <defs><marker id="m14-br-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker></defs>
        <path d="M50,132 V40 H200 V70 M50,168 V260 H200 V230 M270,150 H380 V200 M380,240 V290 H130 M130,150 V252 a8,8 0 0 0 0,16 V290" fill="none" class="ink" stroke-width="2.2"/>
        <path d="M130,150 L200,70 L270,150 L200,230 Z" fill="none" class="ink" stroke-width="2"/>
        <g class="fill-ink">
          <g transform="translate(165,110) rotate(-48.8)"><path d="M-8,-8 L-8,8 L8,0 Z"/><rect x="8" y="-8" width="2.6" height="16"/></g>
          <g transform="translate(235,110) rotate(48.8)"><path d="M-8,-8 L-8,8 L8,0 Z"/><rect x="8" y="-8" width="2.6" height="16"/></g>
          <g transform="translate(165,190) rotate(48.8)"><path d="M-8,-8 L-8,8 L8,0 Z"/><rect x="8" y="-8" width="2.6" height="16"/></g>
          <g transform="translate(235,190) rotate(-48.8)"><path d="M-8,-8 L-8,8 L8,0 Z"/><rect x="8" y="-8" width="2.6" height="16"/></g>
        </g>
        <circle cx="50" cy="150" r="18" class="fill-ground ink" stroke-width="2"/>
        <path d="M40,150 q5,-9 10,0 q5,9 10,0" fill="none" class="ink" stroke-width="1.8"/>
        <text x="22" y="122" font-size="13" text-anchor="middle">+</text><text x="22" y="186" font-size="14" text-anchor="middle">−</text>
        <text x="24" y="156" font-size="12" text-anchor="end">v</text>
        <line x1="100" y1="54" x2="140" y2="54" class="alt" stroke-width="2.2" marker-end="url(#m14-br-a)"/>
        <text x="120" y="30" font-size="13" text-anchor="middle" class="alt">i</text>
        <text x="282" y="140" font-size="14">+</text><text x="108" y="140" font-size="14">−</text>
        <path d="M365,200 H395 M365,212 H395" class="ink" stroke-width="3"/>
        <text x="358" y="204" font-size="13" text-anchor="end">C</text>
        <path d="M380,212 V240" class="ink" stroke-width="2.2"/>
        <path d="M380,150 H420 V190 M420,240 V290 H380" fill="none" class="ink" stroke-width="2.2"/>
        <rect x="411" y="190" width="18" height="50" class="fill-soft ink" stroke-width="2"/>
        <text x="358" y="236" font-size="12" text-anchor="end" class="soft">v<tspan dy="3" font-size="75%">C</tspan><tspan dy="-3"></tspan></text>
        <text x="434" y="272" font-size="11" text-anchor="end" class="soft">rest of adapter</text>
      </svg>
      <p class="cap">The bridge rectifier and its capacitor. The rest of the adapter — the switch and transformer of section 1 — is drawn as the resistor it looks like on average.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>How the bridge works.</b> In the half-cycle where the top of the source is positive, current can flow from it through the
    upper-right diode to the $+$ node, through $C$ and the load, and back from the $-$ node through the lower-left diode to the source's
    bottom. In the other half-cycle the other two diodes do the same, so the capacitor always charges with $+$ on the right. Each
    diode is unit 03's ideal diode. Whether a given pair conducts is settled by the inequality $|v| &gt; v_C$, as the slide says, and
    by the direction it would carry current, which a pair can do only while $|v|$ is rising past $v_C$ or held at it.</p>
    <p><b>Why "short".</b> While the diodes conduct, $v_C$ follows $|v|$, and the current is $C\,\mathrm d|v|/\mathrm dt$ plus the load's. After the peak
    $|v|$ starts to fall; the moment it falls faster than the capacitor would discharge into the load on its own, the current would
    have to reverse, the diodes block, and the capacitor carries on alone. So conduction runs from the instant $|v|$ catches up with
    the sagging $v_C$ to just after the peak: a small fraction of each half-cycle when $C$ is large enough to keep the sag small.</p>
    <p><b>What is derived and what is not.</b> The shape — pulses near the peaks — follows from the diode law and the capacitor
    alone, as above. Its exact width depends on the mains' own impedance, which the next slide's model sets to zero; nothing is
    claimed here about any particular adapter.</p>
    <p><b>Symbol.</b> The circle with a tilde is an AC source. The small hop where the $-$ wire passes the source's lower lead is a
    crossing without a connection.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · distortion</p>
  <h2>The peaks, computed: a power factor of 0.44</h2>
  <div class="cols">
    <div>
      <p class="small"><b>A model</b> (all assumed): ideal mains, 230 V, 50 Hz, no source impedance; ideal diodes; $C = 10\ \mu$F; the rest of the adapter as $10.58\ \mathrm{k\Omega}$, which would take 10 W at 325 V.</p>
      <p class="small"><b>Computed</b> over one period in steady state: $P = 9.26$ W; current RMS $I = 92.1$ mA, fundamental RMS $I_1 = 41.6$ mA, leading $v$ by 14.6° ($\varphi_1 = -14.6°$).</p>
      $$\frac{P}{VI} = \underbrace{\frac{41.6}{92.1}}_{0.452}\times\underbrace{\cos14.6°}_{0.968} = \mathbf{0.437}.$$
      <p class="small">The displacement factor is nearly 1. The power factor is low because of <b>distortion</b>: the pulses are short and tall, so the RMS is large for the power carried.</p>
      <p class="small muted">Check: $230\times0.0416\times0.968 = 9.26$ W, the same $P$ as $\langle vi\rangle$ directly ✓.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 365" width="420" role="img" aria-label="computed over one mains period: above, the sinusoidal line voltage of 325 volts peak and, dashed, the capacitor voltage sagging between peaks from 325 to about 300 volts; below, the line current, zero for most of the cycle and a sharp pulse of about 0.43 amperes just before each voltage peak, positive in the positive half-cycle and negative in the negative one">
<line x1="60" y1="110" x2="425" y2="110" class="ink" stroke-width="1.4"/><path d="M432,110 L423,105.5 L423,114.5 z" class="fill-ink"/>
<line x1="60" y1="200" x2="60" y2="25" class="ink" stroke-width="1.4"/><path d="M60,18 L55.5,27 L64.5,27 z" class="fill-ink"/>
<polyline points="60.0,110.0 60.7,109.0 61.4,108.0 62.2,107.0 62.9,106.0 63.6,105.0 64.3,104.0 65.0,103.0 65.8,102.0 66.5,101.0 67.2,100.0 67.9,99.0 68.6,98.0 69.4,97.0 70.1,96.0 70.8,95.0 71.5,94.0 72.2,93.0 73.0,92.1 73.7,91.1 74.4,90.1 75.1,89.1 75.8,88.2 76.6,87.2 77.3,86.2 78.0,85.3 78.7,84.3 79.4,83.4 80.2,82.4 80.9,81.5 81.6,80.6 82.3,79.6 83.0,78.7 83.8,77.8 84.5,76.9 85.2,75.9 85.9,75.0 86.6,74.1 87.4,73.2 88.1,72.3 88.8,71.5 89.5,70.6 90.2,69.7 91.0,68.8 91.7,68.0 92.4,67.1 93.1,66.3 93.8,65.5 94.6,64.6 95.3,63.8 96.0,63.0 96.7,62.2 97.4,61.4 98.2,60.6 98.9,59.8 99.6,59.0 100.3,58.2 101.0,57.5 101.8,56.7 102.5,56.0 103.2,55.2 103.9,54.5 104.6,53.8 105.4,53.1 106.1,52.4 106.8,51.7 107.5,51.0 108.2,50.3 109.0,49.7 109.7,49.0 110.4,48.4 111.1,47.7 111.8,47.1 112.6,46.5 113.3,45.9 114.0,45.3 114.7,44.7 115.4,44.1 116.2,43.6 116.9,43.0 117.6,42.5 118.3,41.9 119.0,41.4 119.8,40.9 120.5,40.4 121.2,39.9 121.9,39.4 122.6,39.0 123.4,38.5 124.1,38.1 124.8,37.6 125.5,37.2 126.2,36.8 127.0,36.4 127.7,36.0 128.4,35.6 129.1,35.3 129.8,34.9 130.6,34.6 131.3,34.2 132.0,33.9 132.7,33.6 133.4,33.3 134.2,33.0 134.9,32.8 135.6,32.5 136.3,32.3 137.0,32.0 137.8,31.8 138.5,31.6 139.2,31.4 139.9,31.2 140.6,31.1 141.4,30.9 142.1,30.8 142.8,30.6 143.5,30.5 144.2,30.4 145.0,30.3 145.7,30.2 146.4,30.2 147.1,30.1 147.8,30.1 148.6,30.0 149.3,30.0 150.0,30.0 150.7,30.0 151.4,30.0 152.2,30.1 152.9,30.1 153.6,30.2 154.3,30.2 155.0,30.3 155.8,30.4 156.5,30.5 157.2,30.6 157.9,30.8 158.6,30.9 159.4,31.1 160.1,31.2 160.8,31.4 161.5,31.6 162.2,31.8 163.0,32.0 163.7,32.3 164.4,32.5 165.1,32.8 165.8,33.0 166.6,33.3 167.3,33.6 168.0,33.9 168.7,34.2 169.4,34.6 170.2,34.9 170.9,35.3 171.6,35.6 172.3,36.0 173.0,36.4 173.8,36.8 174.5,37.2 175.2,37.6 175.9,38.1 176.6,38.5 177.4,39.0 178.1,39.4 178.8,39.9 179.5,40.4 180.2,40.9 181.0,41.4 181.7,41.9 182.4,42.5 183.1,43.0 183.8,43.6 184.6,44.1 185.3,44.7 186.0,45.3 186.7,45.9 187.4,46.5 188.2,47.1 188.9,47.7 189.6,48.4 190.3,49.0 191.0,49.7 191.8,50.3 192.5,51.0 193.2,51.7 193.9,52.4 194.6,53.1 195.4,53.8 196.1,54.5 196.8,55.2 197.5,56.0 198.2,56.7 199.0,57.5 199.7,58.2 200.4,59.0 201.1,59.8 201.8,60.6 202.6,61.4 203.3,62.2 204.0,63.0 204.7,63.8 205.4,64.6 206.2,65.5 206.9,66.3 207.6,67.1 208.3,68.0 209.0,68.8 209.8,69.7 210.5,70.6 211.2,71.5 211.9,72.3 212.6,73.2 213.4,74.1 214.1,75.0 214.8,75.9 215.5,76.9 216.2,77.8 217.0,78.7 217.7,79.6 218.4,80.6 219.1,81.5 219.8,82.4 220.6,83.4 221.3,84.3 222.0,85.3 222.7,86.2 223.4,87.2 224.2,88.2 224.9,89.1 225.6,90.1 226.3,91.1 227.0,92.1 227.8,93.0 228.5,94.0 229.2,95.0 229.9,96.0 230.6,97.0 231.4,98.0 232.1,99.0 232.8,100.0 233.5,101.0 234.2,102.0 235.0,103.0 235.7,104.0 236.4,105.0 237.1,106.0 237.8,107.0 238.6,108.0 239.3,109.0 240.0,110.0 240.7,111.0 241.4,112.0 242.2,113.0 242.9,114.0 243.6,115.0 244.3,116.0 245.0,117.0 245.8,118.0 246.5,119.0 247.2,120.0 247.9,121.0 248.6,122.0 249.4,123.0 250.1,124.0 250.8,125.0 251.5,126.0 252.2,127.0 253.0,127.9 253.7,128.9 254.4,129.9 255.1,130.9 255.8,131.8 256.6,132.8 257.3,133.8 258.0,134.7 258.7,135.7 259.4,136.6 260.2,137.6 260.9,138.5 261.6,139.4 262.3,140.4 263.0,141.3 263.8,142.2 264.5,143.1 265.2,144.1 265.9,145.0 266.6,145.9 267.4,146.8 268.1,147.7 268.8,148.5 269.5,149.4 270.2,150.3 271.0,151.2 271.7,152.0 272.4,152.9 273.1,153.7 273.8,154.5 274.6,155.4 275.3,156.2 276.0,157.0 276.7,157.8 277.4,158.6 278.2,159.4 278.9,160.2 279.6,161.0 280.3,161.8 281.0,162.5 281.8,163.3 282.5,164.0 283.2,164.8 283.9,165.5 284.6,166.2 285.4,166.9 286.1,167.6 286.8,168.3 287.5,169.0 288.2,169.7 289.0,170.3 289.7,171.0 290.4,171.6 291.1,172.3 291.8,172.9 292.6,173.5 293.3,174.1 294.0,174.7 294.7,175.3 295.4,175.9 296.2,176.4 296.9,177.0 297.6,177.5 298.3,178.1 299.0,178.6 299.8,179.1 300.5,179.6 301.2,180.1 301.9,180.6 302.6,181.0 303.4,181.5 304.1,181.9 304.8,182.4 305.5,182.8 306.2,183.2 307.0,183.6 307.7,184.0 308.4,184.4 309.1,184.7 309.8,185.1 310.6,185.4 311.3,185.8 312.0,186.1 312.7,186.4 313.4,186.7 314.2,187.0 314.9,187.2 315.6,187.5 316.3,187.7 317.0,188.0 317.8,188.2 318.5,188.4 319.2,188.6 319.9,188.8 320.6,188.9 321.4,189.1 322.1,189.2 322.8,189.4 323.5,189.5 324.2,189.6 325.0,189.7 325.7,189.8 326.4,189.8 327.1,189.9 327.8,189.9 328.6,190.0 329.3,190.0 330.0,190.0 330.7,190.0 331.4,190.0 332.2,189.9 332.9,189.9 333.6,189.8 334.3,189.8 335.0,189.7 335.8,189.6 336.5,189.5 337.2,189.4 337.9,189.2 338.6,189.1 339.4,188.9 340.1,188.8 340.8,188.6 341.5,188.4 342.2,188.2 343.0,188.0 343.7,187.7 344.4,187.5 345.1,187.2 345.8,187.0 346.6,186.7 347.3,186.4 348.0,186.1 348.7,185.8 349.4,185.4 350.2,185.1 350.9,184.7 351.6,184.4 352.3,184.0 353.0,183.6 353.8,183.2 354.5,182.8 355.2,182.4 355.9,181.9 356.6,181.5 357.4,181.0 358.1,180.6 358.8,180.1 359.5,179.6 360.2,179.1 361.0,178.6 361.7,178.1 362.4,177.5 363.1,177.0 363.8,176.4 364.6,175.9 365.3,175.3 366.0,174.7 366.7,174.1 367.4,173.5 368.2,172.9 368.9,172.3 369.6,171.6 370.3,171.0 371.0,170.3 371.8,169.7 372.5,169.0 373.2,168.3 373.9,167.6 374.6,166.9 375.4,166.2 376.1,165.5 376.8,164.8 377.5,164.0 378.2,163.3 379.0,162.5 379.7,161.8 380.4,161.0 381.1,160.2 381.8,159.4 382.6,158.6 383.3,157.8 384.0,157.0 384.7,156.2 385.4,155.4 386.2,154.5 386.9,153.7 387.6,152.9 388.3,152.0 389.0,151.2 389.8,150.3 390.5,149.4 391.2,148.5 391.9,147.7 392.6,146.8 393.4,145.9 394.1,145.0 394.8,144.1 395.5,143.1 396.2,142.2 397.0,141.3 397.7,140.4 398.4,139.4 399.1,138.5 399.8,137.6 400.6,136.6 401.3,135.7 402.0,134.7 402.7,133.8 403.4,132.8 404.2,131.8 404.9,130.9 405.6,129.9 406.3,128.9 407.0,127.9 407.8,127.0 408.5,126.0 409.2,125.0 409.9,124.0 410.6,123.0 411.4,122.0 412.1,121.0 412.8,120.0 413.5,119.0 414.2,118.0 415.0,117.0 415.7,116.0 416.4,115.0 417.1,114.0 417.8,113.0 418.6,112.0 419.3,111.0" fill="none" class="unit" stroke-width="2.0"/>
<polyline points="60.0,33.7 60.7,33.7 61.4,33.7 62.2,33.8 62.9,33.8 63.6,33.8 64.3,33.8 65.0,33.9 65.8,33.9 66.5,33.9 67.2,34.0 67.9,34.0 68.6,34.0 69.4,34.0 70.1,34.1 70.8,34.1 71.5,34.1 72.2,34.2 73.0,34.2 73.7,34.2 74.4,34.2 75.1,34.3 75.8,34.3 76.6,34.3 77.3,34.4 78.0,34.4 78.7,34.4 79.4,34.4 80.2,34.5 80.9,34.5 81.6,34.5 82.3,34.6 83.0,34.6 83.8,34.6 84.5,34.6 85.2,34.7 85.9,34.7 86.6,34.7 87.4,34.8 88.1,34.8 88.8,34.8 89.5,34.8 90.2,34.9 91.0,34.9 91.7,34.9 92.4,35.0 93.1,35.0 93.8,35.0 94.6,35.0 95.3,35.1 96.0,35.1 96.7,35.1 97.4,35.2 98.2,35.2 98.9,35.2 99.6,35.2 100.3,35.3 101.0,35.3 101.8,35.3 102.5,35.3 103.2,35.4 103.9,35.4 104.6,35.4 105.4,35.5 106.1,35.5 106.8,35.5 107.5,35.5 108.2,35.6 109.0,35.6 109.7,35.6 110.4,35.7 111.1,35.7 111.8,35.7 112.6,35.7 113.3,35.8 114.0,35.8 114.7,35.8 115.4,35.9 116.2,35.9 116.9,35.9 117.6,35.9 118.3,36.0 119.0,36.0 119.8,36.0 120.5,36.1 121.2,36.1 121.9,36.1 122.6,36.1 123.4,36.2 124.1,36.2 124.8,36.2 125.5,36.2 126.2,36.3 127.0,36.3 127.7,36.0 128.4,35.6 129.1,35.3 129.8,34.9 130.6,34.6 131.3,34.2 132.0,33.9 132.7,33.6 133.4,33.3 134.2,33.0 134.9,32.8 135.6,32.5 136.3,32.3 137.0,32.0 137.8,31.8 138.5,31.6 139.2,31.4 139.9,31.2 140.6,31.1 141.4,30.9 142.1,30.8 142.8,30.6 143.5,30.5 144.2,30.4 145.0,30.3 145.7,30.2 146.4,30.2 147.1,30.1 147.8,30.1 148.6,30.0 149.3,30.0 150.0,30.0 150.7,30.0 151.4,30.0 152.2,30.1 152.9,30.1 153.6,30.1 154.3,30.2 155.0,30.2 155.8,30.2 156.5,30.2 157.2,30.3 157.9,30.3 158.6,30.3 159.4,30.4 160.1,30.4 160.8,30.4 161.5,30.5 162.2,30.5 163.0,30.5 163.7,30.5 164.4,30.6 165.1,30.6 165.8,30.6 166.6,30.7 167.3,30.7 168.0,30.7 168.7,30.8 169.4,30.8 170.2,30.8 170.9,30.8 171.6,30.9 172.3,30.9 173.0,30.9 173.8,31.0 174.5,31.0 175.2,31.0 175.9,31.1 176.6,31.1 177.4,31.1 178.1,31.1 178.8,31.2 179.5,31.2 180.2,31.2 181.0,31.3 181.7,31.3 182.4,31.3 183.1,31.4 183.8,31.4 184.6,31.4 185.3,31.4 186.0,31.5 186.7,31.5 187.4,31.5 188.2,31.6 188.9,31.6 189.6,31.6 190.3,31.6 191.0,31.7 191.8,31.7 192.5,31.7 193.2,31.8 193.9,31.8 194.6,31.8 195.4,31.9 196.1,31.9 196.8,31.9 197.5,31.9 198.2,32.0 199.0,32.0 199.7,32.0 200.4,32.1 201.1,32.1 201.8,32.1 202.6,32.1 203.3,32.2 204.0,32.2 204.7,32.2 205.4,32.3 206.2,32.3 206.9,32.3 207.6,32.4 208.3,32.4 209.0,32.4 209.8,32.4 210.5,32.5 211.2,32.5 211.9,32.5 212.6,32.6 213.4,32.6 214.1,32.6 214.8,32.6 215.5,32.7 216.2,32.7 217.0,32.7 217.7,32.8 218.4,32.8 219.1,32.8 219.8,32.9 220.6,32.9 221.3,32.9 222.0,32.9 222.7,33.0 223.4,33.0 224.2,33.0 224.9,33.1 225.6,33.1 226.3,33.1 227.0,33.1 227.8,33.2 228.5,33.2 229.2,33.2 229.9,33.3 230.6,33.3 231.4,33.3 232.1,33.3 232.8,33.4 233.5,33.4 234.2,33.4 235.0,33.5 235.7,33.5 236.4,33.5 237.1,33.6 237.8,33.6 238.6,33.6 239.3,33.6 240.0,33.7 240.7,33.7 241.4,33.7 242.2,33.8 242.9,33.8 243.6,33.8 244.3,33.8 245.0,33.9 245.8,33.9 246.5,33.9 247.2,34.0 247.9,34.0 248.6,34.0 249.4,34.0 250.1,34.1 250.8,34.1 251.5,34.1 252.2,34.2 253.0,34.2 253.7,34.2 254.4,34.2 255.1,34.3 255.8,34.3 256.6,34.3 257.3,34.4 258.0,34.4 258.7,34.4 259.4,34.4 260.2,34.5 260.9,34.5 261.6,34.5 262.3,34.6 263.0,34.6 263.8,34.6 264.5,34.6 265.2,34.7 265.9,34.7 266.6,34.7 267.4,34.8 268.1,34.8 268.8,34.8 269.5,34.8 270.2,34.9 271.0,34.9 271.7,34.9 272.4,35.0 273.1,35.0 273.8,35.0 274.6,35.0 275.3,35.1 276.0,35.1 276.7,35.1 277.4,35.2 278.2,35.2 278.9,35.2 279.6,35.2 280.3,35.3 281.0,35.3 281.8,35.3 282.5,35.3 283.2,35.4 283.9,35.4 284.6,35.4 285.4,35.5 286.1,35.5 286.8,35.5 287.5,35.5 288.2,35.6 289.0,35.6 289.7,35.6 290.4,35.7 291.1,35.7 291.8,35.7 292.6,35.7 293.3,35.8 294.0,35.8 294.7,35.8 295.4,35.9 296.2,35.9 296.9,35.9 297.6,35.9 298.3,36.0 299.0,36.0 299.8,36.0 300.5,36.1 301.2,36.1 301.9,36.1 302.6,36.1 303.4,36.2 304.1,36.2 304.8,36.2 305.5,36.2 306.2,36.3 307.0,36.3 307.7,36.0 308.4,35.6 309.1,35.3 309.8,34.9 310.6,34.6 311.3,34.2 312.0,33.9 312.7,33.6 313.4,33.3 314.2,33.0 314.9,32.8 315.6,32.5 316.3,32.3 317.0,32.0 317.8,31.8 318.5,31.6 319.2,31.4 319.9,31.2 320.6,31.1 321.4,30.9 322.1,30.8 322.8,30.6 323.5,30.5 324.2,30.4 325.0,30.3 325.7,30.2 326.4,30.2 327.1,30.1 327.8,30.1 328.6,30.0 329.3,30.0 330.0,30.0 330.7,30.0 331.4,30.0 332.2,30.1 332.9,30.1 333.6,30.1 334.3,30.2 335.0,30.2 335.8,30.2 336.5,30.2 337.2,30.3 337.9,30.3 338.6,30.3 339.4,30.4 340.1,30.4 340.8,30.4 341.5,30.5 342.2,30.5 343.0,30.5 343.7,30.5 344.4,30.6 345.1,30.6 345.8,30.6 346.6,30.7 347.3,30.7 348.0,30.7 348.7,30.8 349.4,30.8 350.2,30.8 350.9,30.8 351.6,30.9 352.3,30.9 353.0,30.9 353.8,31.0 354.5,31.0 355.2,31.0 355.9,31.1 356.6,31.1 357.4,31.1 358.1,31.1 358.8,31.2 359.5,31.2 360.2,31.2 361.0,31.3 361.7,31.3 362.4,31.3 363.1,31.4 363.8,31.4 364.6,31.4 365.3,31.4 366.0,31.5 366.7,31.5 367.4,31.5 368.2,31.6 368.9,31.6 369.6,31.6 370.3,31.6 371.0,31.7 371.8,31.7 372.5,31.7 373.2,31.8 373.9,31.8 374.6,31.8 375.4,31.9 376.1,31.9 376.8,31.9 377.5,31.9 378.2,32.0 379.0,32.0 379.7,32.0 380.4,32.1 381.1,32.1 381.8,32.1 382.6,32.1 383.3,32.2 384.0,32.2 384.7,32.2 385.4,32.3 386.2,32.3 386.9,32.3 387.6,32.4 388.3,32.4 389.0,32.4 389.8,32.4 390.5,32.5 391.2,32.5 391.9,32.5 392.6,32.6 393.4,32.6 394.1,32.6 394.8,32.6 395.5,32.7 396.2,32.7 397.0,32.7 397.7,32.8 398.4,32.8 399.1,32.8 399.8,32.9 400.6,32.9 401.3,32.9 402.0,32.9 402.7,33.0 403.4,33.0 404.2,33.0 404.9,33.1 405.6,33.1 406.3,33.1 407.0,33.1 407.8,33.2 408.5,33.2 409.2,33.2 409.9,33.3 410.6,33.3 411.4,33.3 412.1,33.3 412.8,33.4 413.5,33.4 414.2,33.4 415.0,33.5 415.7,33.5 416.4,33.5 417.1,33.6 417.8,33.6 418.6,33.6 419.3,33.6" fill="none" class="ink" stroke-width="1.6" stroke-dasharray="5 4"/>
<polyline points="60.0,186.3 60.7,186.3 61.4,186.3 62.2,186.2 62.9,186.2 63.6,186.2 64.3,186.2 65.0,186.1 65.8,186.1 66.5,186.1 67.2,186.0 67.9,186.0 68.6,186.0 69.4,186.0 70.1,185.9 70.8,185.9 71.5,185.9 72.2,185.8 73.0,185.8 73.7,185.8 74.4,185.8 75.1,185.7 75.8,185.7 76.6,185.7 77.3,185.6 78.0,185.6 78.7,185.6 79.4,185.6 80.2,185.5 80.9,185.5 81.6,185.5 82.3,185.4 83.0,185.4 83.8,185.4 84.5,185.4 85.2,185.3 85.9,185.3 86.6,185.3 87.4,185.2 88.1,185.2 88.8,185.2 89.5,185.2 90.2,185.1 91.0,185.1 91.7,185.1 92.4,185.0 93.1,185.0 93.8,185.0 94.6,185.0 95.3,184.9 96.0,184.9 96.7,184.9 97.4,184.8 98.2,184.8 98.9,184.8 99.6,184.8 100.3,184.7 101.0,184.7 101.8,184.7 102.5,184.7 103.2,184.6 103.9,184.6 104.6,184.6 105.4,184.5 106.1,184.5 106.8,184.5 107.5,184.5 108.2,184.4 109.0,184.4 109.7,184.4 110.4,184.3 111.1,184.3 111.8,184.3 112.6,184.3 113.3,184.2 114.0,184.2 114.7,184.2 115.4,184.1 116.2,184.1 116.9,184.1 117.6,184.1 118.3,184.0 119.0,184.0 119.8,184.0 120.5,183.9 121.2,183.9 121.9,183.9 122.6,183.9 123.4,183.8 124.1,183.8 124.8,183.8 125.5,183.8 126.2,183.7 127.0,183.7 127.7,184.0 128.4,184.4 129.1,184.7 129.8,185.1 130.6,185.4 131.3,185.8 132.0,186.1 132.7,186.4 133.4,186.7 134.2,187.0 134.9,187.2 135.6,187.5 136.3,187.7 137.0,188.0 137.8,188.2 138.5,188.4 139.2,188.6 139.9,188.8 140.6,188.9 141.4,189.1 142.1,189.2 142.8,189.4 143.5,189.5 144.2,189.6 145.0,189.7 145.7,189.8 146.4,189.8 147.1,189.9 147.8,189.9 148.6,190.0 149.3,190.0 150.0,190.0 150.7,190.0 151.4,190.0 152.2,189.9 152.9,189.9 153.6,189.9 154.3,189.8 155.0,189.8 155.8,189.8 156.5,189.8 157.2,189.7 157.9,189.7 158.6,189.7 159.4,189.6 160.1,189.6 160.8,189.6 161.5,189.5 162.2,189.5 163.0,189.5 163.7,189.5 164.4,189.4 165.1,189.4 165.8,189.4 166.6,189.3 167.3,189.3 168.0,189.3 168.7,189.2 169.4,189.2 170.2,189.2 170.9,189.2 171.6,189.1 172.3,189.1 173.0,189.1 173.8,189.0 174.5,189.0 175.2,189.0 175.9,188.9 176.6,188.9 177.4,188.9 178.1,188.9 178.8,188.8 179.5,188.8 180.2,188.8 181.0,188.7 181.7,188.7 182.4,188.7 183.1,188.6 183.8,188.6 184.6,188.6 185.3,188.6 186.0,188.5 186.7,188.5 187.4,188.5 188.2,188.4 188.9,188.4 189.6,188.4 190.3,188.4 191.0,188.3 191.8,188.3 192.5,188.3 193.2,188.2 193.9,188.2 194.6,188.2 195.4,188.1 196.1,188.1 196.8,188.1 197.5,188.1 198.2,188.0 199.0,188.0 199.7,188.0 200.4,187.9 201.1,187.9 201.8,187.9 202.6,187.9 203.3,187.8 204.0,187.8 204.7,187.8 205.4,187.7 206.2,187.7 206.9,187.7 207.6,187.6 208.3,187.6 209.0,187.6 209.8,187.6 210.5,187.5 211.2,187.5 211.9,187.5 212.6,187.4 213.4,187.4 214.1,187.4 214.8,187.4 215.5,187.3 216.2,187.3 217.0,187.3 217.7,187.2 218.4,187.2 219.1,187.2 219.8,187.1 220.6,187.1 221.3,187.1 222.0,187.1 222.7,187.0 223.4,187.0 224.2,187.0 224.9,186.9 225.6,186.9 226.3,186.9 227.0,186.9 227.8,186.8 228.5,186.8 229.2,186.8 229.9,186.7 230.6,186.7 231.4,186.7 232.1,186.7 232.8,186.6 233.5,186.6 234.2,186.6 235.0,186.5 235.7,186.5 236.4,186.5 237.1,186.4 237.8,186.4 238.6,186.4 239.3,186.4 240.0,186.3 240.7,186.3 241.4,186.3 242.2,186.2 242.9,186.2 243.6,186.2 244.3,186.2 245.0,186.1 245.8,186.1 246.5,186.1 247.2,186.0 247.9,186.0 248.6,186.0 249.4,186.0 250.1,185.9 250.8,185.9 251.5,185.9 252.2,185.8 253.0,185.8 253.7,185.8 254.4,185.8 255.1,185.7 255.8,185.7 256.6,185.7 257.3,185.6 258.0,185.6 258.7,185.6 259.4,185.6 260.2,185.5 260.9,185.5 261.6,185.5 262.3,185.4 263.0,185.4 263.8,185.4 264.5,185.4 265.2,185.3 265.9,185.3 266.6,185.3 267.4,185.2 268.1,185.2 268.8,185.2 269.5,185.2 270.2,185.1 271.0,185.1 271.7,185.1 272.4,185.0 273.1,185.0 273.8,185.0 274.6,185.0 275.3,184.9 276.0,184.9 276.7,184.9 277.4,184.8 278.2,184.8 278.9,184.8 279.6,184.8 280.3,184.7 281.0,184.7 281.8,184.7 282.5,184.7 283.2,184.6 283.9,184.6 284.6,184.6 285.4,184.5 286.1,184.5 286.8,184.5 287.5,184.5 288.2,184.4 289.0,184.4 289.7,184.4 290.4,184.3 291.1,184.3 291.8,184.3 292.6,184.3 293.3,184.2 294.0,184.2 294.7,184.2 295.4,184.1 296.2,184.1 296.9,184.1 297.6,184.1 298.3,184.0 299.0,184.0 299.8,184.0 300.5,183.9 301.2,183.9 301.9,183.9 302.6,183.9 303.4,183.8 304.1,183.8 304.8,183.8 305.5,183.8 306.2,183.7 307.0,183.7 307.7,184.0 308.4,184.4 309.1,184.7 309.8,185.1 310.6,185.4 311.3,185.8 312.0,186.1 312.7,186.4 313.4,186.7 314.2,187.0 314.9,187.2 315.6,187.5 316.3,187.7 317.0,188.0 317.8,188.2 318.5,188.4 319.2,188.6 319.9,188.8 320.6,188.9 321.4,189.1 322.1,189.2 322.8,189.4 323.5,189.5 324.2,189.6 325.0,189.7 325.7,189.8 326.4,189.8 327.1,189.9 327.8,189.9 328.6,190.0 329.3,190.0 330.0,190.0 330.7,190.0 331.4,190.0 332.2,189.9 332.9,189.9 333.6,189.9 334.3,189.8 335.0,189.8 335.8,189.8 336.5,189.8 337.2,189.7 337.9,189.7 338.6,189.7 339.4,189.6 340.1,189.6 340.8,189.6 341.5,189.5 342.2,189.5 343.0,189.5 343.7,189.5 344.4,189.4 345.1,189.4 345.8,189.4 346.6,189.3 347.3,189.3 348.0,189.3 348.7,189.2 349.4,189.2 350.2,189.2 350.9,189.2 351.6,189.1 352.3,189.1 353.0,189.1 353.8,189.0 354.5,189.0 355.2,189.0 355.9,188.9 356.6,188.9 357.4,188.9 358.1,188.9 358.8,188.8 359.5,188.8 360.2,188.8 361.0,188.7 361.7,188.7 362.4,188.7 363.1,188.6 363.8,188.6 364.6,188.6 365.3,188.6 366.0,188.5 366.7,188.5 367.4,188.5 368.2,188.4 368.9,188.4 369.6,188.4 370.3,188.4 371.0,188.3 371.8,188.3 372.5,188.3 373.2,188.2 373.9,188.2 374.6,188.2 375.4,188.1 376.1,188.1 376.8,188.1 377.5,188.1 378.2,188.0 379.0,188.0 379.7,188.0 380.4,187.9 381.1,187.9 381.8,187.9 382.6,187.9 383.3,187.8 384.0,187.8 384.7,187.8 385.4,187.7 386.2,187.7 386.9,187.7 387.6,187.6 388.3,187.6 389.0,187.6 389.8,187.6 390.5,187.5 391.2,187.5 391.9,187.5 392.6,187.4 393.4,187.4 394.1,187.4 394.8,187.4 395.5,187.3 396.2,187.3 397.0,187.3 397.7,187.2 398.4,187.2 399.1,187.2 399.8,187.1 400.6,187.1 401.3,187.1 402.0,187.1 402.7,187.0 403.4,187.0 404.2,187.0 404.9,186.9 405.6,186.9 406.3,186.9 407.0,186.9 407.8,186.8 408.5,186.8 409.2,186.8 409.9,186.7 410.6,186.7 411.4,186.7 412.1,186.7 412.8,186.6 413.5,186.6 414.2,186.6 415.0,186.5 415.7,186.5 416.4,186.5 417.1,186.4 417.8,186.4 418.6,186.4 419.3,186.4" fill="none" class="ink" stroke-width="1.6" stroke-dasharray="5 4"/>
<text x="66.0" y="16.0" font-size="12">line voltage v (325 V peak); capacitor voltage ±v<tspan dy="3" font-size="75%">C</tspan><tspan dy="-3"> (dashed)</tspan></text>
<line x1="60" y1="280" x2="425" y2="280" class="ink" stroke-width="1.4"/><path d="M432,280 L423,275.5 L423,284.5 z" class="fill-ink"/>
<line x1="60" y1="360" x2="60" y2="212" class="ink" stroke-width="1.4"/><path d="M60,205 L55.5,214 L64.5,214 z" class="fill-ink"/>
<polyline points="60.0,280.0 60.7,280.0 61.4,280.0 62.2,280.0 62.9,280.0 63.6,280.0 64.3,280.0 65.0,280.0 65.8,280.0 66.5,280.0 67.2,280.0 67.9,280.0 68.6,280.0 69.4,280.0 70.1,280.0 70.8,280.0 71.5,280.0 72.2,280.0 73.0,280.0 73.7,280.0 74.4,280.0 75.1,280.0 75.8,280.0 76.6,280.0 77.3,280.0 78.0,280.0 78.7,280.0 79.4,280.0 80.2,280.0 80.9,280.0 81.6,280.0 82.3,280.0 83.0,280.0 83.8,280.0 84.5,280.0 85.2,280.0 85.9,280.0 86.6,280.0 87.4,280.0 88.1,280.0 88.8,280.0 89.5,280.0 90.2,280.0 91.0,280.0 91.7,280.0 92.4,280.0 93.1,280.0 93.8,280.0 94.6,280.0 95.3,280.0 96.0,280.0 96.7,280.0 97.4,280.0 98.2,280.0 98.9,280.0 99.6,280.0 100.3,280.0 101.0,280.0 101.8,280.0 102.5,280.0 103.2,280.0 103.9,280.0 104.6,280.0 105.4,280.0 106.1,280.0 106.8,280.0 107.5,280.0 108.2,280.0 109.0,280.0 109.7,280.0 110.4,280.0 111.1,280.0 111.8,280.0 112.6,280.0 113.3,280.0 114.0,280.0 114.7,280.0 115.4,280.0 116.2,280.0 116.9,280.0 117.6,280.0 118.3,280.0 119.0,280.0 119.8,280.0 120.5,280.0 121.2,280.0 121.9,280.0 122.6,280.0 123.4,280.0 124.1,280.0 124.8,280.0 125.5,280.0 126.2,280.0 127.0,280.0 127.7,207.4 128.4,209.4 129.1,211.5 129.8,213.5 130.6,215.6 131.3,217.7 132.0,219.8 132.7,221.9 133.4,224.1 134.2,226.2 134.9,228.3 135.6,230.5 136.3,232.6 137.0,234.8 137.8,237.0 138.5,239.2 139.2,241.3 139.9,243.5 140.6,245.7 141.4,247.9 142.1,250.1 142.8,252.3 143.5,254.6 144.2,256.8 145.0,259.0 145.7,261.2 146.4,263.5 147.1,265.7 147.8,267.9 148.6,270.2 149.3,272.4 150.0,274.6 150.7,276.9 151.4,280.0 152.2,280.0 152.9,280.0 153.6,280.0 154.3,280.0 155.0,280.0 155.8,280.0 156.5,280.0 157.2,280.0 157.9,280.0 158.6,280.0 159.4,280.0 160.1,280.0 160.8,280.0 161.5,280.0 162.2,280.0 163.0,280.0 163.7,280.0 164.4,280.0 165.1,280.0 165.8,280.0 166.6,280.0 167.3,280.0 168.0,280.0 168.7,280.0 169.4,280.0 170.2,280.0 170.9,280.0 171.6,280.0 172.3,280.0 173.0,280.0 173.8,280.0 174.5,280.0 175.2,280.0 175.9,280.0 176.6,280.0 177.4,280.0 178.1,280.0 178.8,280.0 179.5,280.0 180.2,280.0 181.0,280.0 181.7,280.0 182.4,280.0 183.1,280.0 183.8,280.0 184.6,280.0 185.3,280.0 186.0,280.0 186.7,280.0 187.4,280.0 188.2,280.0 188.9,280.0 189.6,280.0 190.3,280.0 191.0,280.0 191.8,280.0 192.5,280.0 193.2,280.0 193.9,280.0 194.6,280.0 195.4,280.0 196.1,280.0 196.8,280.0 197.5,280.0 198.2,280.0 199.0,280.0 199.7,280.0 200.4,280.0 201.1,280.0 201.8,280.0 202.6,280.0 203.3,280.0 204.0,280.0 204.7,280.0 205.4,280.0 206.2,280.0 206.9,280.0 207.6,280.0 208.3,280.0 209.0,280.0 209.8,280.0 210.5,280.0 211.2,280.0 211.9,280.0 212.6,280.0 213.4,280.0 214.1,280.0 214.8,280.0 215.5,280.0 216.2,280.0 217.0,280.0 217.7,280.0 218.4,280.0 219.1,280.0 219.8,280.0 220.6,280.0 221.3,280.0 222.0,280.0 222.7,280.0 223.4,280.0 224.2,280.0 224.9,280.0 225.6,280.0 226.3,280.0 227.0,280.0 227.8,280.0 228.5,280.0 229.2,280.0 229.9,280.0 230.6,280.0 231.4,280.0 232.1,280.0 232.8,280.0 233.5,280.0 234.2,280.0 235.0,280.0 235.7,280.0 236.4,280.0 237.1,280.0 237.8,280.0 238.6,280.0 239.3,280.0 240.0,280.0 240.7,280.0 241.4,280.0 242.2,280.0 242.9,280.0 243.6,280.0 244.3,280.0 245.0,280.0 245.8,280.0 246.5,280.0 247.2,280.0 247.9,280.0 248.6,280.0 249.4,280.0 250.1,280.0 250.8,280.0 251.5,280.0 252.2,280.0 253.0,280.0 253.7,280.0 254.4,280.0 255.1,280.0 255.8,280.0 256.6,280.0 257.3,280.0 258.0,280.0 258.7,280.0 259.4,280.0 260.2,280.0 260.9,280.0 261.6,280.0 262.3,280.0 263.0,280.0 263.8,280.0 264.5,280.0 265.2,280.0 265.9,280.0 266.6,280.0 267.4,280.0 268.1,280.0 268.8,280.0 269.5,280.0 270.2,280.0 271.0,280.0 271.7,280.0 272.4,280.0 273.1,280.0 273.8,280.0 274.6,280.0 275.3,280.0 276.0,280.0 276.7,280.0 277.4,280.0 278.2,280.0 278.9,280.0 279.6,280.0 280.3,280.0 281.0,280.0 281.8,280.0 282.5,280.0 283.2,280.0 283.9,280.0 284.6,280.0 285.4,280.0 286.1,280.0 286.8,280.0 287.5,280.0 288.2,280.0 289.0,280.0 289.7,280.0 290.4,280.0 291.1,280.0 291.8,280.0 292.6,280.0 293.3,280.0 294.0,280.0 294.7,280.0 295.4,280.0 296.2,280.0 296.9,280.0 297.6,280.0 298.3,280.0 299.0,280.0 299.8,280.0 300.5,280.0 301.2,280.0 301.9,280.0 302.6,280.0 303.4,280.0 304.1,280.0 304.8,280.0 305.5,280.0 306.2,280.0 307.0,280.0 307.7,352.6 308.4,350.6 309.1,348.5 309.8,346.5 310.6,344.4 311.3,342.3 312.0,340.2 312.7,338.1 313.4,335.9 314.2,333.8 314.9,331.7 315.6,329.5 316.3,327.4 317.0,325.2 317.8,323.0 318.5,320.8 319.2,318.7 319.9,316.5 320.6,314.3 321.4,312.1 322.1,309.9 322.8,307.7 323.5,305.4 324.2,303.2 325.0,301.0 325.7,298.8 326.4,296.5 327.1,294.3 327.8,292.1 328.6,289.8 329.3,287.6 330.0,285.4 330.7,283.1 331.4,280.0 332.2,280.0 332.9,280.0 333.6,280.0 334.3,280.0 335.0,280.0 335.8,280.0 336.5,280.0 337.2,280.0 337.9,280.0 338.6,280.0 339.4,280.0 340.1,280.0 340.8,280.0 341.5,280.0 342.2,280.0 343.0,280.0 343.7,280.0 344.4,280.0 345.1,280.0 345.8,280.0 346.6,280.0 347.3,280.0 348.0,280.0 348.7,280.0 349.4,280.0 350.2,280.0 350.9,280.0 351.6,280.0 352.3,280.0 353.0,280.0 353.8,280.0 354.5,280.0 355.2,280.0 355.9,280.0 356.6,280.0 357.4,280.0 358.1,280.0 358.8,280.0 359.5,280.0 360.2,280.0 361.0,280.0 361.7,280.0 362.4,280.0 363.1,280.0 363.8,280.0 364.6,280.0 365.3,280.0 366.0,280.0 366.7,280.0 367.4,280.0 368.2,280.0 368.9,280.0 369.6,280.0 370.3,280.0 371.0,280.0 371.8,280.0 372.5,280.0 373.2,280.0 373.9,280.0 374.6,280.0 375.4,280.0 376.1,280.0 376.8,280.0 377.5,280.0 378.2,280.0 379.0,280.0 379.7,280.0 380.4,280.0 381.1,280.0 381.8,280.0 382.6,280.0 383.3,280.0 384.0,280.0 384.7,280.0 385.4,280.0 386.2,280.0 386.9,280.0 387.6,280.0 388.3,280.0 389.0,280.0 389.8,280.0 390.5,280.0 391.2,280.0 391.9,280.0 392.6,280.0 393.4,280.0 394.1,280.0 394.8,280.0 395.5,280.0 396.2,280.0 397.0,280.0 397.7,280.0 398.4,280.0 399.1,280.0 399.8,280.0 400.6,280.0 401.3,280.0 402.0,280.0 402.7,280.0 403.4,280.0 404.2,280.0 404.9,280.0 405.6,280.0 406.3,280.0 407.0,280.0 407.8,280.0 408.5,280.0 409.2,280.0 409.9,280.0 410.6,280.0 411.4,280.0 412.1,280.0 412.8,280.0 413.5,280.0 414.2,280.0 415.0,280.0 415.7,280.0 416.4,280.0 417.1,280.0 417.8,280.0 418.6,280.0 419.3,280.0" fill="none" class="alt" stroke-width="2.4"/>
<text x="420.0" y="216.0" font-size="12" text-anchor="end" class="alt">line current i (0.43 A peaks)</text>
<text x="54.0" y="209.7" font-size="11" text-anchor="end">0.43 A</text>
<text x="432.0" y="298.0" font-size="13" text-anchor="end">t</text>
<text x="432.0" y="128.0" font-size="13" text-anchor="end">t</text>
<text x="420.0" y="310.0" font-size="11" text-anchor="end">20 ms</text>
      </svg>
      <p class="cap">Computed in the ideal model. Conduction lasts from 3.7 ms to 5.1 ms of each 10 ms half-cycle; the peak is 0.43 A, nearly five times the RMS.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>How it was computed.</b> In periodic steady state the model can be solved exactly. The diodes conduct while
    $|v| \ge v_C$ and the current they would carry, $C\,\mathrm d|v|/\mathrm dt + |v|/R$, is positive; that current stops after the peak where
    $\tan\omega t = -\omega RC$, i.e. at $\omega t = \pi - \arctan(\omega RC)$, 5.10 ms into the half-cycle ($\omega RC = 33.2$). From there $v_C$ decays as
    $e^{-t/RC}$ until $|v|$ catches up with it, which fixes the turn-on, 3.73 ms into the next half-cycle. Checked by stepping the same rules forward in
    time: while $|v| &gt; v_C$ and the would-be diode current
    $C\,\mathrm d|v|/\mathrm dt + |v|/R$ is positive, $v_C = |v|$ and that current flows from the line (with the sign of $v$); otherwise $v_C$ decays as
    $\mathrm dv_C/\mathrm dt = -v_C/RC$ and the line current is zero. Six periods were run and the last taken; both routes agree. From them: $P = \langle vi\rangle = 9.260$ W,
    $I = 92.06$ mA, $I_1 = 41.61$ mA, $\varphi_1 = 14.64°$ leading; $I_1/I = 0.452$, $\cos\varphi_1 = 0.968$, product 0.437. $v_C$ sags to 299.6 V before each recharge. The third, fifth and seventh harmonics are
    0.96, 0.88 and 0.78 of the fundamental. These are the model's numbers, labelled computed.</p>
    <p><b>Why $P$ is not 10 W.</b> The resistor was chosen to take 10 W at the peak, 325 V; $v_C$ averages less than that, so it takes 9.26 W.</p>
    <p><b>Why the current leads.</b> The pulses sit just before each voltage peak, so their fundamental is shifted slightly ahead of the
    voltage: the rectifier and capacitor look slightly capacitive at 50 Hz. The displacement factor, 0.968, is not the problem.</p>
    <p><b>What the ideal model exaggerates.</b> With zero source impedance the current jumps up the instant the diodes turn on, and the
    pulse is as narrow as it can be. Real mains have impedance — unit 07's transformer leakage, unit 06's cables — which rounds and
    widens the pulses and raises $I_1/I$. The qualitative conclusion, a power factor well below 1 with almost no phase shift, is the
    model's, and the real numbers depend on the real circuit.</p>
    <p><b>The <span class="ref" data-ref="adapter">adapter</span>.</b> This is why such a device's power factor is not unit 06's $\cos\varphi$, and why correcting it with a
    capacitor, unit 06's remedy for a lagging load, would not help: the trouble is not phase.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · distortion</p>
  <h2>The rest of <i>VI</i> is not one reactive power</h2>
  <div class="cols">
    <div>
      <p class="small">With a sinusoidal $V$, Parseval splits the square of the apparent power exactly:</p>
      $$(VI)^2 = P^2 + Q_1^2 + D_{\text h}^2,$$
      <p class="small">with $P = VI_1\cos\varphi_1$, $Q_1 = VI_1\sin\varphi_1$ — unit 06's $Q$, for the fundamental alone — and $D_{\text h}^2 = V^2\sum_{n\ne1}I_n^2$ (h for harmonics; not the duty cycle). $D_{\text h}$ comes from current at frequencies where the voltage has nothing: it is not stored energy sloshing at 50 Hz, and the power triangle no longer closes.</p>
      <div class="box warn"><span class="label">unit 06's warning, made concrete</span>
        <p class="small">What to call "reactive power" when $v$ or $i$ is distorted has no single answer: several inequivalent definitions have been proposed. IEEE Std 1459-2010 sets out definitions for sinusoidal, nonsinusoidal, balanced and unbalanced conditions; this course keeps $Q$ for sinusoids and uses $P$, $VI$ and the factors above.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 240" width="440" role="img" aria-label="a bar representing the square of the apparent power of the rectifier model, 21.2 volt-amperes squared, split into three parts: the real power squared, 19 percent; the fundamental's reactive power squared, 1.3 percent; and the distortion part, 80 percent">
<rect x="30.0" y="60" width="72.3" height="44" class="fill-unit"/>
<rect x="102.3" y="60" width="5.0" height="44" class="fill-accent"/>
<rect x="107.2" y="60" width="302.8" height="44" class="fill-alt"/>
<rect x="30" y="60" width="380" height="44" fill="none" class="ink" stroke-width="1.4"/>
<text x="30.0" y="50.0" font-size="13">(VI)² = (21.2 VA)², split three ways</text>
<text x="66.1" y="88.0" font-size="14" text-anchor="middle" class="halo">P²</text>
<text x="258.6" y="88.0" font-size="14" text-anchor="middle" class="halo">Dₕ²</text>
<line x1="104.7" y1="106" x2="104.7" y2="130" class="ink" stroke-width="1.2"/>
<text x="104.7" y="146.0" font-size="12" text-anchor="middle">Q₁²: 1.3%</text>
<text x="30.0" y="180.0" font-size="13" class="fill-unit">P = 9.26 W (19%)</text>
<text x="30.0" y="200.0" font-size="13">Q₁ = V I₁ sin φ₁ = −2.42 var (current leads)</text>
<text x="30.0" y="220.0" font-size="13" class="alt">Dₕ = V (I² − I₁²)^½ = 18.9: the harmonics</text>
      </svg>
      <p class="cap">The rectifier model of the previous slide: $VI = 21.2$ VA, of which almost four-fifths of the square is distortion. Lengths proportional to the squares.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>$(VI)^2 = V^2\sum_nI_n^2$ by Parseval (the mean $I_0$ counted among the $n \ne 1$). Split off $n = 1$: $V^2I_1^2 = V^2I_1^2(\cos^2\varphi_1 + \sin^2\varphi_1)$. $\square$
    For the model: $P = 9.260$ W, $Q_1 = 230\times0.04161\times\sin14.64° = 2.419$ var (negative in this course's sign convention, since the current leads),
    $D_{\text h} = 230\sqrt{0.09206^2 - 0.04161^2} = 18.89$; shares of $(21.17)^2$: 19.1%, 1.3%, 79.6%. Units: $D_{\text h}$ is a voltage times a current, so volt-amperes,
    like $VI$ ✓.</p>
    <p><b>Why "several inequivalent definitions".</b> For sinusoids, $Q$ has three readings that agree: the amplitude of the oscillating part of
    $p(t)$ in quadrature with $v$, the energy sloshing in the load's fields times $2\omega$ (unit 06, <i>What $Q$ is: stored energy, sloshing</i>), and
    $\sqrt{(VI)^2 - P^2}$. With harmonics they come apart: $\sqrt{(VI)^2 - P^2}$ lumps $Q_1$ and $D_{\text h}$; a sum over harmonics of $V_nI_n\sin\varphi_n$ can cancel
    between harmonics; and if the voltage is distorted too, even $P$ picks up harmonic terms. Which split is "right" depends on what it is
    for — billing, compensation, measurement — and that is a matter of definition, not of physics.</p>
    <p><b>The standard.</b> IEEE Std 1459-2010, <i>IEEE Standard Definitions for the Measurement of Electric Power Quantities Under Sinusoidal,
    Nonsinusoidal, Balanced, or Unbalanced Conditions</i>; IEEE lists it as inactive-reserved since 2021, with a 2025 revision. Its title and
    status were checked; its specific definitions were not, so none is quoted here, and nothing in this deck depends on them.</p>
    <p><b>Unit 06, landed.</b> "Several inequivalent 'reactive powers' have been proposed" for distorted waveforms, and "this course's $Q$ is
    the sinusoidal one only". The decomposition above shows why one number cannot do: there are at least two different things in $VI$
    besides $P$.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 5</p>
  <h2>Why the grid goes DC</h2>
  <p>A cable is a long capacitor. On AC it draws a charging current along its whole length, and beyond a critical length that current alone fills its rating. DC draws none — and pays instead for a converter at each end.</p>
</section>

<section>
  <p class="eyebrow">14 · HVDC</p>
  <h2>A cable is a long capacitor</h2>
  <div class="cols">
    <div>
      <p class="small">A single-core power cable: a copper conductor, a thick insulating layer of cross-linked polyethylene (<span class="term">XLPE</span>), and an earthed metal sheath outside it. Between conductor and sheath it is unit 08's coaxial line, with unit 02's dielectric:</p>
      $$C' = \frac{2\pi\varepsilon_0\varepsilon_r}{\ln(b/a)} .$$
      <div class="box def"><span class="label"><span class="ref" data-ref="cable">the 400 kV cable</span> (assumed)</span>
        <p class="small">$a = 30$ mm, $b = 57$ mm, $\varepsilon_r = 2.4$, thermal rating 1500 A; one cable per phase.</p>
      </div>
      <p class="small">$\ln(57/30) = 0.642$, so $C' = 2\pi\times8.854\times10^{-12}\times2.4/0.642 = 2.08\times10^{-10}$ F/m $= \mathbf{0.208\ \mu F/km}$.</p>
      <p class="small muted">Units: $\mathrm{F\,m^{-1}}$ over a number ✓.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 300" width="400" role="img" aria-label="the cross-section of a single-core cable drawn to scale: a copper conductor of radius 30 millimetres, a thick ring of insulation out to 57 millimetres, and a thin earthed metal sheath; radial electric field lines run from the conductor to the sheath across the insulation">
        <defs><marker id="m14-xl-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <circle cx="160" cy="150" r="124" class="fill-ink" opacity="0.15"/>
        <circle cx="160" cy="150" r="118" class="fill-ground ink" stroke-width="5"/>
        <circle cx="160" cy="150" r="114" class="fill-soft" fill-opacity="0.6"/>
        <circle cx="160" cy="150" r="60" class="fill-alt" opacity="0.55"/>
        <circle cx="160" cy="150" r="60" fill="none" class="ink" stroke-width="2"/>
        <g class="unit" stroke-width="1.8" marker-end="url(#m14-xl-u)">
          <line x1="222" y1="150" x2="270" y2="150"/><line x1="98" y1="150" x2="50" y2="150"/><line x1="160" y1="88" x2="160" y2="40"/><line x1="160" y1="212" x2="160" y2="260"/>
          <line x1="203.8" y1="106.2" x2="237.6" y2="72.4"/><line x1="116.2" y1="193.8" x2="82.4" y2="227.6"/><line x1="116.2" y1="106.2" x2="82.4" y2="72.4"/><line x1="203.8" y1="193.8" x2="237.6" y2="227.6"/>
        </g>
        <text x="160" y="146" font-size="13" text-anchor="middle" class="halo">copper</text>
        <text x="160" y="162" font-size="12" text-anchor="middle" class="halo">a = 30 mm</text>
        <path d="M290,40 L248,70" class="ink" stroke-width="1"/><text x="294" y="38" font-size="12">XLPE, ε<tspan dy="3" font-size="75%">r</tspan><tspan dy="-3"> = 2.4</tspan></text>
        <path d="M296,150 L278,150" class="ink" stroke-width="1"/><text x="300" y="148" font-size="12">earthed sheath</text>
        <text x="300" y="164" font-size="12">at b = 57 mm</text>
        <path d="M296,250 L248,236" class="ink" stroke-width="1"/><text x="300" y="254" font-size="12">outer jacket</text>
        <text x="300" y="196" font-size="12" class="fill-unit">E: radial, as</text>
        <text x="300" y="212" font-size="12" class="fill-unit">unit 08's coax</text>
      </svg>
      <p class="cap">The assumed cable, to scale (2 px per mm). The thin screens either side of the insulation are left out; $a$ and $b$ are taken at them. Field lines drawn evenly, not to the $1/r$ law.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>What is assumed, and why it is reasonable.</b> The radii, permittivity and rating are representative values chosen for this
    deck, not any maker's cable. For XLPE's relative permittivity 2.4 is taken as a representative value; it is not attributed to a source. Real
    cables' capacitances are tabulated by their makers per kilometre; none is quoted here. A conductor of 2500 mm² — the one assumed for the
    DC cable later — has radius $\sqrt{2500/\pi} = 28.2$ mm, consistent with $a = 30$ mm measured over its screen.</p>
    <p><b>Why the coax formula applies.</b> Unit 08 derived $C' = 2\pi\varepsilon/\ln(b/a)$ for two coaxial cylinders with a uniform dielectric between, from
    Gauss's law for the radial field (unit 02, with the dielectric's $\varepsilon_r$ cited from Griffiths ch. 4). The cable's earthed sheath is the outer
    cylinder. Its own field stays inside the sheath, so three such cables side by side do not couple capacitively — unlike three overhead wires.</p>
    <p><b>Arithmetic.</b> $\ln(1.9) = 0.64185$; $2\pi\times8.854\times10^{-12}\times2.4 = 1.3352\times10^{-10}$; divided, $2.0801\times10^{-10}$ F/m. Per kilometre, $0.20801\ \mu$F. The
    inductance per metre is $(\mu_0/2\pi)\ln(b/a) = 0.128\ \mu$H/m, so $Z_0 = \sqrt{L'/C'} = 24.8\ \Omega$ and the wave speed is $c/\sqrt{2.4} = 1.94\times10^8$ m/s
    (unit 08), used on <i>Is the lumped estimate good here, and what compensation buys</i>.</p>
    <p><b>Unit 06's and unit 08's pointers.</b> Unit 06 named "a long unloaded cable, whose capacitance between its conductors dominates" as
    a capacitive load; unit 08 said the charging current returns here "for cables, where $C'$ is far larger". This is that cable.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · HVDC</p>
  <h2>The charging current uses up the rating</h2>
  <div class="cols">
    <div>
      <p class="small">In the lumped estimate the whole cable sits at the phase voltage $V$. Each kilometre draws $\mathrm dI = i\omega C'V\,\mathrm dx$, a quarter-cycle ahead of $V$: the <span class="term">charging current</span>. Fed from $x = 0$ and open at $x = l$, the current at $x$ is what the rest of the cable needs:</p>
      $$I_{\text{ch}}(x) = i\omega C'V\,(l - x),\qquad |I_{\text{ch}}(0)| = \omega C'Vl .$$
      <p class="small">For the <span class="ref" data-ref="cable">400 kV cable</span>, $V = 400/\sqrt3 = 230.9$ kV to earth (unit 11):</p>
      $$\omega C'V = \mathbf{15.09\ A/km}$$
      <p class="small">($314.16\ \mathrm{s^{-1}}\times2.080\times10^{-7}\ \mathrm{F/km}\times2.309\times10^5\ \mathrm V$).</p>
      <p class="small muted">Units: $\mathrm{s^{-1}\,F\,km^{-1}\,V} = \mathrm{A/km}$ ✓.</p>
      <p class="small">A load current $I_P$ in phase with $V$ adds in <b>quadrature</b>: the fed end carries $\sqrt{I_P^2 + I_{\text{ch}}^2}$, and that is what heats the conductor.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 260" width="450" role="img" aria-label="computed: the magnitude of the charging current along the cable against distance from the fed end, falling linearly to zero at the open end; for a cable of the critical length 99.4 kilometres it starts at the 1500 ampere rating; for INELFE's 64.5 kilometres it starts at 973 amperes; with reactors at both ends a cable of 199 kilometres starts and ends at 1500 amperes with zero in the middle">
<line x1="70" y1="200" x2="425" y2="200" class="ink" stroke-width="1.4"/><path d="M432,200 L423,195.5 L423,204.5 z" class="fill-ink"/>
<line x1="70" y1="206" x2="70" y2="22" class="ink" stroke-width="1.4"/><path d="M70,15 L65.5,24 L74.5,24 z" class="fill-ink"/>
<line x1="70" y1="40.6" x2="420" y2="40.6" class="warn" stroke-width="1.8" stroke-dasharray="7 4"/>
<text x="420.0" y="34.6" font-size="12" text-anchor="end" class="halo">thermal rating 1500 A</text>
<polyline points="70.0,40.6 243.9,200.0" fill="none" class="unit" stroke-width="2.6"/>
<polyline points="70.0,96.6 182.9,200.0" fill="none" class="alt" stroke-width="2.6"/>
<polyline points="70.0,40.6 243.9,200.0 417.9,40.6" fill="none" class="ink" stroke-width="1.8" stroke-dasharray="5 4"/>
<circle cx="243.9" cy="200" r="4" class="fill-unit"/>
<circle cx="182.9" cy="200" r="4" class="fill-alt"/>
<line x1="70.0" y1="200" x2="70.0" y2="205" class="ink" stroke-width="1.2"/>
<text x="70.0" y="219.0" font-size="11" text-anchor="middle">0</text>
<line x1="157.5" y1="200" x2="157.5" y2="205" class="ink" stroke-width="1.2"/>
<text x="157.5" y="219.0" font-size="11" text-anchor="middle">50</text>
<line x1="245.0" y1="200" x2="245.0" y2="205" class="ink" stroke-width="1.2"/>
<text x="245.0" y="219.0" font-size="11" text-anchor="middle">100</text>
<line x1="332.5" y1="200" x2="332.5" y2="205" class="ink" stroke-width="1.2"/>
<text x="332.5" y="219.0" font-size="11" text-anchor="middle">150</text>
<line x1="420.0" y1="200" x2="420.0" y2="205" class="ink" stroke-width="1.2"/>
<text x="420.0" y="219.0" font-size="11" text-anchor="middle">200</text>
<line x1="65" y1="146.9" x2="70" y2="146.9" class="ink" stroke-width="1.2"/>
<text x="62.0" y="150.9" font-size="11" text-anchor="end">500 A</text>
<line x1="65" y1="93.8" x2="70" y2="93.8" class="ink" stroke-width="1.2"/>
<text x="62.0" y="97.8" font-size="11" text-anchor="end">1000 A</text>
<line x1="65" y1="40.6" x2="70" y2="40.6" class="ink" stroke-width="1.2"/>
<text x="62.0" y="44.6" font-size="11" text-anchor="end">1500 A</text>
<text x="186.9" y="138.3" font-size="12" class="alt halo">INELFE as AC: 973 A at the fed end</text>
<text x="249.9" y="190.0" font-size="12" class="fill-unit halo">l<tspan dy="3" font-size="75%">c</tspan><tspan dy="-3"> = 99.4 km</tspan></text>
<text x="413.9" y="60.6" font-size="11" text-anchor="end" class="halo">reactors at both ends: 199 km</text>
<text x="432.0" y="234.0" font-size="12" text-anchor="end">distance from the fed end, km</text>
<text x="78.0" y="18.0" font-size="12">charging current in the cable |I(x)|</text>
      </svg>
      <p class="cap">Computed, lumped. Solid: fed from one end. Dashed: compensated at both ends, where each end supplies half.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof</h4>
    <p>Unit 08's second telegrapher's equation in phasors, $\mathrm dI/\mathrm dx = -i\omega C'V(x)$ (lossless insulation, $G' = 0$). In the lumped estimate
    $V(x) \approx V$ along the whole cable — unit 08's statement that the voltage hardly varies when $\beta l$ is small (its slide <i>The 400 km line: a fifteenth of a wavelength</i>), checked on <i>Is the lumped estimate good here</i>. With
    $I(l) = 0$ at the open end, integrating gives $I(x) = i\omega C'V(l - x)$. The factor $i$ is the quarter-cycle lead of a capacitor's current
    (unit 05). $\square$</p>
    <p><b>The quadrature.</b> A load drawing current $I_P$ at power factor 1 at the far end adds $I_P$ in phase with $V$ all along the cable (a
    lossless cable passes it unchanged in the lumped picture). At the fed end the phasor current is $I_P + i\omega C'Vl$, of magnitude
    $\sqrt{I_P^2 + (\omega C'Vl)^2}$. The conductor's heating is set by that magnitude: it is the RMS current, whatever its phase (unit 06,
    <i>The bill: the current that carries $Q$ heats the copper</i>).</p>
    <p><b>Numbers.</b> $\omega = 314.159$; $\omega C' = 6.5348\times10^{-5}$ S/km; times $230\,940$ V, $15.092$ A/km.</p>
    <p><b>Unit 07's pointer, landed.</b> "A longer, higher-voltage line is also a larger capacitor, and draws reactive current to charge
    it each cycle … the reason unit 14 turns to direct current for long cables." The charging current is proportional to both $l$ and
    $V$.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · HVDC</p>
  <h2>Worked: the critical length, and INELFE as an AC cable</h2>
  <div class="cols">
    <div>
      <div class="box ex"><span class="label">worked example 4 · 99.4 km, and 65%</span>
        <p class="small"><b>The <span class="term">critical length</span>.</b> The charging current alone reaches the 1500 A rating when $\omega C'Vl = 1500$ A:</p>
        $$l_c = \frac{1500}{15.09}\ \mathrm{km} = \mathbf{99.4\ km}.$$
        <p class="small">Beyond it the cable can carry <b>no useful power at all</b>: its rating is spent charging itself.</p>
        <p class="small"><b><span class="ref" data-ref="inelfe">INELFE</span>'s 64.5 km, as AC.</b> $15.09\times64.5 = \mathbf{973\ A}$ of charging current at the fed end: <b>65%</b> of the rating. What is left for power: $\sqrt{1500^2 - 973^2} = \mathbf{1141\ A}$. Three such cables would also make $3\times230.9\ \mathrm{kV}\times973\ \mathrm A = \mathbf{674\ Mvar}$, which the grids at the ends must absorb.</p>
      </div>
    </div>
    <div>
      <div class="fig">
        <svg viewBox="0 0 400 300" width="380" role="img" aria-label="a right-angled phasor triangle at the fed end of INELFE as an AC cable: the active current, 1141 amperes, along the voltage; the charging current, 973 amperes, a quarter cycle ahead; their sum, 1500 amperes, reaching the rating circle">
<defs><marker id="m14-tri-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker><marker id="m14-tri-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker><marker id="m14-tri-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker></defs>
<polyline points="300.0,265.0 300.0,261.2 299.9,257.4 299.7,253.6 299.5,249.8 299.2,246.0 298.9,242.2 298.5,238.4 298.1,234.6 297.6,230.8 297.0,227.1 296.4,223.3 295.7,219.6 294.9,215.8 294.1,212.1 293.2,208.4 292.3,204.7 291.3,201.0 290.3,197.4 289.2,193.7 288.0,190.1 286.8,186.5 285.5,182.9 284.2,179.3 282.8,175.8 281.4,172.3 279.9,168.8 278.3,165.3 276.7,161.8 275.0,158.4 273.3,155.0 271.5,151.7 269.7,148.3 267.8,145.0 265.9,141.7 263.9,138.5 261.9,135.2 259.8,132.1 257.7,128.9 255.5,125.8 253.3,122.7 251.0,119.7 248.7,116.6 246.3,113.7 243.9,110.7 241.4,107.8 238.9,105.0 236.3,102.2 233.7,99.4 231.0,96.6 228.4,94.0 225.6,91.3 222.8,88.7 220.0,86.1 217.2,83.6 214.3,81.1 211.3,78.7 208.4,76.3 205.3,74.0 202.3,71.7 199.2,69.5 196.1,67.3 192.9,65.2 189.8,63.1 186.5,61.1 183.3,59.1 180.0,57.2 176.7,55.3 173.3,53.5 170.0,51.7 166.6,50.0 163.2,48.3 159.7,46.7 156.2,45.1 152.7,43.6 149.2,42.2 145.7,40.8 142.1,39.5 138.5,38.2 134.9,37.0 131.3,35.8 127.6,34.7 124.0,33.7 120.3,32.7 116.6,31.8 112.9,30.9 109.2,30.1 105.4,29.3 101.7,28.6 97.9,28.0 94.2,27.4 90.4,26.9 86.6,26.5 82.8,26.1 79.0,25.8 75.2,25.5 71.4,25.3 67.6,25.1 63.8,25.0 60.0,25.0" fill="none" class="warn" stroke-width="1.6" stroke-dasharray="6 4"/>
<line x1="60" y1="265" x2="242.6" y2="265" class="unit" stroke-width="3" marker-end="url(#m14-tri-u)"/>
<line x1="242.6" y1="265" x2="242.6" y2="109.3" class="alt" stroke-width="3" marker-end="url(#m14-tri-a)"/>
<line x1="60" y1="265" x2="242.6" y2="109.3" class="ink" stroke-width="2.4" marker-end="url(#m14-tri-k)"/>
<text x="151.3" y="285.0" font-size="12" text-anchor="middle" class="fill-unit">active 1141 A, in phase with V</text>
<text x="250.6" y="187.1" font-size="12" class="alt">charging</text>
<text x="250.6" y="203.1" font-size="12" class="alt">973 A</text>
<text x="137.3" y="177.1" font-size="13" text-anchor="end" class="halo">1500 A</text>
<text x="153.0" y="37.3" font-size="11" class="fill-warn">|I| = 1500 A</text>
        </svg>
        <p class="cap">The fed end's current, as phasors (scale 0.16 px per ampere). The sum may not leave the rating circle.</p>
      </div>
      <div class="box good"><span class="label">the honest statement</span>
        <p class="small">64.5 km is <b>not</b> past this cable's critical length. As AC it would spend most of its rating charging itself and need compensation. The operator's own reason (REE): DC "allows underground connections that run over long distances, such as this one of 64.5 kilometres".</p>
      </div>
    </div>
  </div>
  <aside class="notes">
    <p><b>Arithmetic.</b> $l_c = 1500/15.0919 = 99.39$ km. $15.0919\times64.5 = 973.43$ A; $973.43/1500 = 0.649$. $\sqrt{1500^2 - 973.43^2} = 1141.2$ A. Reactive power,
    three cables: $3\times230\,940\times973.43 = 674.4$ Mvar. With 1141 A of useful current the three cables could carry $3\times230.9\ \mathrm{kV}\times1141\ \mathrm A = 791$ MW;
    with none spent on charging they could carry 1039 MVA.</p>
    <p><b>A sharper way to say it.</b> One of INELFE's links carries 1000 MW. At 400 kV three-phase and power factor 1 that is
    $10^9/(\sqrt3\times4\times10^5) = 1443$ A per phase. Add the charging current in quadrature: $\sqrt{1443^2 + 973^2} = 1741$ A, above this cable's 1500 A. Fed equally
    from both ends, each end supplies half the charging current (next slide): $\sqrt{1443^2 + 487^2} = 1523$ A, still just above. These depend on the assumed
    cable, and say only that an AC version would have needed more or larger cables, or compensation, or both — not what it would have cost.</p>
    <p><b>Why "the honest statement".</b> One might expect INELFE to be a case where the critical length forced DC. With a
    representative cable it is not: 64.5 km is two-thirds of the way there. The computation shows why AC is unattractive on this route;
    the decision was the operator's, for reasons stated in their own words, and the deck does not claim to know the rest of them —
    cost, control of the power flow (section 3's last slide) and the two grids' stability among the obvious candidates, none of which REE's
    brochure spells out beyond the sentence quoted.</p>
    <p><b>Unit 08's thread.</b> "Unit 13 keeps its series reactance; unit 14, its charging current." Kept.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · HVDC</p>
  <h2>Is the lumped estimate good here, and what compensation buys</h2>
  <div class="cols">
    <div>
      <p class="small"><b>The check.</b> Unit 08: the lumped estimate holds when $\beta l$ is small. In the cable the wave speed is $c/\sqrt{2.4} = 1.94\times10^8$ m/s, so at 50 Hz $\lambda = 3870$ km and at $l_c$</p>
      $$\beta l_c = \frac{2\pi\times99.4}{3870} = 0.161\ \text{rad}.$$
      <p class="small">Unit 08's exact open-line current is $\tan\beta l$ where the lumped one has $\beta l$: larger by $\tan x/x = 1.009$ here. For INELFE's length, <b>977 A</b> exact against 973 A lumped.</p>
      <p class="small"><b>Compensation.</b> A <span class="term">shunt reactor</span> — an inductor to earth — at each end absorbs the reactive current the cable makes. With equal reactors at both ends each end supplies half, the current is zero in the middle, and the critical length <b>doubles: 199 km</b>.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 260" width="440" role="img" aria-label="a cable drawn as a line with many small capacitors to earth along it; at each end an inductor to earth, the shunt reactor; arrows show the reactive current flowing from each end towards the middle, where it is zero, each half of the cable charged from its own end">
        <defs><marker id="m14-rx-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker></defs>
        <path d="M20,70 H420" class="ink" stroke-width="2.4"/>
        <path d="M20,200 H420" class="ink" stroke-width="1.6" stroke-dasharray="6 4"/>
        <text x="420" y="218" font-size="11" text-anchor="end" class="soft">earth (the sheath)</text>
        <g class="ink" stroke-width="1.8">
          <path d="M100,70 V124 M88,124 H112 M88,132 H112 M100,132 V200"/>
          <path d="M160,70 V124 M148,124 H172 M148,132 H172 M160,132 V200"/>
          <path d="M220,70 V124 M208,124 H232 M208,132 H232 M220,132 V200"/>
          <path d="M280,70 V124 M268,124 H292 M268,132 H292 M280,132 V200"/>
          <path d="M340,70 V124 M328,124 H352 M328,132 H352 M340,132 V200"/>
        </g>
        <g class="unit" stroke-width="2.2" fill="none">
          <path d="M40,70 V100 a7,7 0 0 1 0,14 a7,7 0 0 1 0,14 a7,7 0 0 1 0,14 a7,7 0 0 1 0,14 V200"/>
          <path d="M400,70 V100 a7,7 0 0 0 0,14 a7,7 0 0 0 0,14 a7,7 0 0 0 0,14 a7,7 0 0 0 0,14 V200"/>
        </g>
        <text x="52" y="160" font-size="12" class="fill-unit">reactor</text>
        <text x="388" y="160" font-size="12" text-anchor="end" class="fill-unit">reactor</text>
        <line x1="60" y1="50" x2="190" y2="50" class="alt" stroke-width="2.4" marker-end="url(#m14-rx-a)"/>
        <line x1="380" y1="50" x2="250" y2="50" class="alt" stroke-width="2.4" marker-end="url(#m14-rx-a)"/>
        <text x="220" y="40" font-size="12" text-anchor="middle" class="alt">0 in the middle</text>
        <text x="60" y="34" font-size="12" class="alt">half from this end</text>
        <text x="380" y="34" font-size="12" text-anchor="end" class="alt">half from this end</text>
        <text x="220" y="240" font-size="12" text-anchor="middle" class="soft">the cable's C′, drawn as five lumps</text>
      </svg>
      <p class="cap">The cable's capacitance, distributed, with a shunt reactor at each end. Each half of the cable is charged from its own end.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Numbers.</b> $u = 2.998\times10^8/\sqrt{2.4} = 1.935\times10^8$ m/s; $\lambda = u/50 = 3870$ km; $\beta l_c = 2\pi\times99.39/3870.3 = 0.1614$; $\tan(0.1614)/0.1614 = 1.0088$.
    INELFE: $\beta l = 0.1047$ rad; with $Z_0 = 24.84\ \Omega$ (<i>A cable is a long capacitor</i>), unit 08's exact sending-end current of an open line,
    $V\tan\beta l/Z_0 = 230\,940\times0.10509/24.84 = 977.0$ A, against the lumped 973.4 A: 0.4% apart. So "lumped" is not the weakness of this
    estimate; the assumed cable is.</p>
    <h4>Full proof of the doubling</h4>
    <p>With current injected at both ends, the current law along the cable is the same, $\mathrm dI/\mathrm dx = -i\omega C'V$, so $I(x) = I(0) - i\omega C'Vx$: linear, with the
    same slope. The ends' injections fix where it passes through zero. Equal reactors put the zero at $x = l/2$ by symmetry, so $|I|$ is largest at
    the ends, $\omega C'Vl/2$. Setting that to 1500 A gives $l = 2l_c = 198.8$ km. $\square$ The reactor at each end must absorb the reactive current
    of half the cable: its own admittance is chosen so. This deck names compensation and stops: how reactors are sized and switched is power-system
    practice not developed here.</p>
    <p><b>Unit 08, closed.</b> Unit 08 found the 400 km overhead line's far end 9.5% above its sending end from its own capacitance. For this
    cable at 99 km the same rise, $1/\cos\beta l - 1$, is 1.3%: the cable's trouble is current, not voltage.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · HVDC</p>
  <h2>Overhead lines: a fourteenth of the capacitance</h2>
  <div class="cols">
    <div>
      <p class="small">Unit 07's 400 kV line: bundles of equivalent radius $r = 0.2097$ m, $D = 10$ m apart. For one conductor against the neutral point:</p>
      $$C'_{\text{phase}} = \frac{2\pi\varepsilon_0}{\ln(D/r)} = 14.4\ \mathrm{nF/km},$$
      <p class="small"><b>twice</b> unit 08's two-wire loop value, 7.20 nF/km: the figure's midplane splits the loop into two equal capacitors in series.</p>
      <p class="small">Charging: $314.16\times14.39\times10^{-9}\times230.9\times10^3 = \mathbf{1.04\ A/km}$, against the cable's 15.09: <b>14 times less</b>. The "critical length" would be about 1440 km — but a quarter wavelength is 1499 km, where unit 08's lumped picture has long failed.</p>
      <div class="box good"><span class="label">so</span>
        <p class="small">Charging current decides for <b>cables</b>. Long <b>overhead</b> lines meet unit 13's reactance limit first: 1647 MW over 400 km at 400 kV.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 290" width="400" role="img" aria-label="two parallel conductors seen end on, one with charge plus lambda and one with minus lambda, field lines between them; the plane midway between them is an equipotential at zero; the capacitance from either conductor to that plane is twice the capacitance between the conductors, because the two halves are in series">
        <defs><marker id="m14-oh-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <g class="unit" stroke-width="1.6" fill="none" marker-end="url(#m14-oh-u)">
          <path d="M112,130 H282"/>
          <path d="M108,116 C150,70 240,70 284,114"/>
          <path d="M108,144 C150,190 240,190 284,146"/>
          <path d="M100,108 C140,20 250,20 292,106"/>
          <path d="M100,152 C140,240 250,240 292,154"/>
        </g>
        <circle cx="100" cy="130" r="13" class="fill-alt"/><text x="100" y="135" font-size="14" text-anchor="middle" class="halo">+</text>
        <circle cx="300" cy="130" r="13" class="fill-ink" opacity="0.7"/><text x="300" y="135" font-size="14" text-anchor="middle" class="halo">−</text>
        <path d="M200,15 V255" class="accent" stroke-width="2.2" stroke-dasharray="8 5"/>
        <text x="206" y="252" font-size="12" class="halo">φ = 0: the neutral plane</text>
        <text x="100" y="170" font-size="12" text-anchor="middle">+λ</text><text x="300" y="170" font-size="12" text-anchor="middle">−λ</text>
        <path d="M100,276 H300 M100,270 V282 M300,270 V282" class="ink" stroke-width="1.2"/>
        <text x="200" y="272" font-size="12" text-anchor="middle" class="halo">D</text>
        <text x="150" y="110" font-size="12" text-anchor="middle" class="halo">V/2</text>
        <text x="250" y="110" font-size="12" text-anchor="middle" class="halo">V/2</text>
      </svg>
      <p class="cap">Two conductors at $\pm V/2$: the midplane is at zero by symmetry. Each conductor holds $\lambda$ against $V/2$ to the plane, so $C'_{\text{to neutral}} = 2C'_{\text{loop}}$.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof of the factor 2</h4>
    <p>Two long conductors carry $\pm\lambda$ per metre. By the antisymmetry of the configuration, the potential on the midplane is the average of the two
    conductors' potentials, taken as zero; so one conductor is at $+V/2$ and the other at $-V/2$ when the voltage between them is $V$. Then
    $C'_{\text{loop}} = \lambda/V$ and $C'_{\text{to plane}} = \lambda/(V/2) = 2C'_{\text{loop}}$: the loop is the two halves in series. Unit 08's $C'_{\text{loop}} = \pi\varepsilon_0/\ln(D/r)$
    for $D \gg r$, so $C'_{\text{to plane}} = 2\pi\varepsilon_0/\ln(D/r)$. $\square$</p>
    <p><b>Three phases.</b> For three conductors at the corners of an equilateral triangle of side $D$, with charges summing to zero, the potential
    of conductor $a$ from MR 23's two-dimensional potential of a line charge, $-(\lambda/2\pi\varepsilon_0)\ln\rho$, is $\frac1{2\pi\varepsilon_0}[\lambda_a\ln(1/r) + (\lambda_b + \lambda_c)\ln(1/D)]$
    plus a constant that cancels because the total charge is zero. With $\lambda_b + \lambda_c = -\lambda_a$ this is $(\lambda_a/2\pi\varepsilon_0)\ln(D/r)$: the same per-phase
    capacitance to neutral. It is the electric twin of the per-phase inductance $(\mu_0/2\pi)\ln(D/r_{\text{eq}})$ that unit 13 derives for the same geometry (<i>A line's reactance, from the field of a wire</i>), and $r$ here is unit 07's equivalent radius $r_{\text{eq}}$. The
    earth beneath the line is neglected.</p>
    <p><b>Numbers.</b> $\ln(10/0.2097) = 3.8646$; $2\pi\varepsilon_0/3.8646 = 1.4395\times10^{-11}$ F/m. Charging $\omega C'V = 1.0444$ A/km; $1500/1.0444 = 1436$ km.
    Cable over line: $0.20801/0.014395 = 14.45$. The quarter wavelength in air, $c/4f = 1499$ km (unit 08).</p>
    <p><b>Against unit 08's 385 A.</b> Unit 08's single-phase estimate put the 400 kV between two wires across $C'_{\text{loop}}$; the three-phase per-phase
    picture puts 230.9 kV across $2C'_{\text{loop}}$, which is $2\times230.9/400 = 1.155$ times as much current: 418 A lumped over 400 km, against unit 08's 362 A
    lumped (385 A exact). Both are estimates in their stated models; neither is a measured line.</p>
    <p><b>The reactance limit</b> is unit 13's (<i>The 400 km line: 97 Ω, and 1647 MW</i>): $P_{\max} = V^2/X$ with the 400 km line's per-phase $X = 97.1\ \Omega$, $400^2/97.1 = 1647$ MW.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · HVDC</p>
  <h2>What direct current removes, and what it costs</h2>
  <div class="cols">
    <div>
      <p class="small"><b>In the steady state</b>, with $V$ and $I$ constant, each in one line:</p>
      <ul class="small">
        <li><b>No charging current:</b> $i = C\,\mathrm dv/\mathrm dt = 0$. The whole rating carries power, at any length.</li>
        <li><b>No reactive power:</b> there is no phase; $p = VI$ at every instant.</li>
        <li><b>No skin effect:</b> at 50 Hz the current crowds towards a conductor's surface and its AC resistance exceeds its DC one (branch 10, optional); at DC it fills the conductor, and $R = \rho l/A$ exactly (unit 00).</li>
        <li><b>Two conductors, not three.</b></li>
        <li><b>Power set by the converters</b> (section 3), not by a phase difference (unit 13).</li>
      </ul>
      <div class="box warn"><span class="label">what it pays</span>
        <p class="small">A <span class="term">converter station</span> at each end, with its own losses and cost — none of which is quantified here, since no figure for them was checked.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 270" width="400" role="img" aria-label="left: three single-core AC cables, phases a, b and c, each with its charging current drawn as arrows leaving the conductor through the insulation; right: the two cables of a DC link, at plus and minus 320 kilovolts, with no charging current">
        <defs><marker id="m14-ad-a" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-alt"/></marker></defs>
        <text x="100" y="24" font-size="13" text-anchor="middle">AC: three cables</text>
        <text x="300" y="24" font-size="13" text-anchor="middle">DC: two cables</text>
        <g>
          <circle cx="60" cy="90" r="30" class="fill-soft ink" stroke-width="3"/><circle cx="60" cy="90" r="16" class="fill-alt" opacity="0.55"/>
          <circle cx="140" cy="90" r="30" class="fill-soft ink" stroke-width="3"/><circle cx="140" cy="90" r="16" class="fill-alt" opacity="0.55"/>
          <circle cx="100" cy="160" r="30" class="fill-soft ink" stroke-width="3"/><circle cx="100" cy="160" r="16" class="fill-alt" opacity="0.55"/>
        </g>
        <g class="alt" stroke-width="1.6" marker-end="url(#m14-ad-a)">
          <line x1="76" y1="90" x2="98" y2="90"/><line x1="44" y1="90" x2="22" y2="90"/><line x1="60" y1="74" x2="60" y2="52"/>
          <line x1="156" y1="90" x2="178" y2="90"/><line x1="124" y1="90" x2="102" y2="90"/><line x1="140" y1="74" x2="140" y2="52"/>
          <line x1="100" y1="176" x2="100" y2="198"/><line x1="84" y1="160" x2="62" y2="160"/><line x1="116" y1="160" x2="138" y2="160"/>
        </g>
        <text x="60" y="95" font-size="12" text-anchor="middle" class="halo">a</text><text x="140" y="95" font-size="12" text-anchor="middle" class="halo">b</text><text x="100" y="165" font-size="12" text-anchor="middle" class="halo">c</text>
        <text x="100" y="232" font-size="11" text-anchor="middle" class="alt">ωC′V per km, through the insulation</text>
        <circle cx="260" cy="120" r="30" class="fill-soft ink" stroke-width="3"/><circle cx="260" cy="120" r="16" class="fill-alt" opacity="0.55"/>
        <circle cx="340" cy="120" r="30" class="fill-soft ink" stroke-width="3"/><circle cx="340" cy="120" r="16" class="fill-alt" opacity="0.55"/>
        <text x="260" y="125" font-size="12" text-anchor="middle" class="halo">+</text><text x="340" y="125" font-size="12" text-anchor="middle" class="halo">−</text>
        <text x="260" y="172" font-size="11" text-anchor="middle">+320 kV</text><text x="340" y="172" font-size="11" text-anchor="middle">−320 kV</text>
        <text x="300" y="200" font-size="11" text-anchor="middle" class="soft">dv/dt = 0: no charging</text>
        <path d="M200,40 V250" class="rule" stroke-width="1.2"/>
      </svg>
      <p class="cap">Schematic cross-sections, not to scale. On AC every cable is recharged a hundred times a second along its whole length; on DC it is charged once, when the link is energised.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Each line, expanded.</b> <i>Charging</i>: a capacitor's current is $C\,\mathrm dv/\mathrm dt$ (unit 02); at constant $v$ it vanishes, so after energising the
    cable draws only the insulation's leakage, which this deck neglects. <i>Reactive power</i>: unit 06 defined $Q$ for sinusoids; for constant $v$
    and $i$, $p(t) = vi$ is constant and nothing sloshes. <i>Skin effect</i>: branch 10 shows that at 50 Hz the current density in a thick conductor
    falls towards its centre, so its AC resistance exceeds $\rho l/A$; its low-frequency limit, taken all the way to DC, is uniform current —
    "Unit 14's HVDC has 'no skin effect' at DC, which is section 3's low-frequency limit taken all the way" (branch 10). If you skipped branch 10,
    take only the qualitative statement; nothing below depends on its numbers. <i>Two conductors</i>: a go and a return; three-phase needs
    three (unit 11's 75% figure compared single-phase with three-phase AC at equal voltage between conductors, a different comparison). <i>Power set by converters</i>: section 3's last
    slide.</p>
    <p><b>Why INELFE has four cables.</b> REE: "four cables, two per link" — two independent 1000 MW links, each a pair. Prysmian describes them
    as "two 1,000 MW bipolar circuits" at "± 320 kV".</p>
    <p><b>What is not claimed.</b> Converter losses and costs are real and enter every such decision; no number for them is given,
    because none was checked against a named source. Section 5's break-even keeps them as a symbol.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · HVDC</p>
  <h2>INELFE's DC link in numbers</h2>
  <div class="cols">
    <div>
      <p class="small">One <span class="ref" data-ref="dclink">link</span>: 1000 MW, one cable at $+320$ kV and one at $-320$ kV, so 640 kV between them (Prysmian: "± 320 kV", "two 1,000 MW bipolar circuits"):</p>
      $$I = \frac{10^9\ \mathrm W}{6.4\times10^5\ \mathrm V} = \mathbf{1562.5\ A}\ \text{in each cable}.$$
      <p class="small"><b>Resistance</b>, for an assumed 2500 mm² copper conductor at 20 °C (unit 00):</p>
      $$R = \frac{\rho l}{A} = \frac{1.68\times10^{-8}\times64.5\times10^3}{2.5\times10^{-3}} = 0.433\ \Omega,$$
      <p class="small">6.72 mΩ/km. <b>Loss</b> in the pair: $2I^2R = 2\times1562.5^2\times0.433 = \mathbf{2.12\ MW}$ per 1000 MW link: <b>0.21%</b>.</p>
      <p class="small muted">Units: $\mathrm{\Omega\,m\cdot m/m^2} = \Omega$; $\mathrm{A^2\,\Omega} = \mathrm W$ ✓.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 260" width="440" role="img" aria-label="one INELFE link as DC: a converter station at Baixas and one at Santa Llogaia, joined by two cables 64.5 kilometres long; the upper at plus 320 kilovolts carries 1562.5 amperes one way, the lower at minus 320 kilovolts carries it back; each cable's resistance 0.433 ohms and its loss 1.06 megawatts">
        <defs><marker id="m14-dc-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <rect x="20" y="60" width="70" height="120" class="fill-ground unit" stroke-width="2.4"/><path d="M20,180 L90,60" class="unit" stroke-width="1.4"/>
        <text x="32" y="86" font-size="13" class="fill-unit">~</text><text x="72" y="170" font-size="13" class="fill-unit">=</text>
        <rect x="350" y="60" width="70" height="120" class="fill-ground unit" stroke-width="2.4"/><path d="M350,180 L420,60" class="unit" stroke-width="1.4"/>
        <text x="362" y="86" font-size="13" class="fill-unit">=</text><text x="402" y="170" font-size="13" class="fill-unit">~</text>
        <path d="M90,80 H185 M255,80 H350 M90,160 H185 M255,160 H350" class="alt" stroke-width="2.6"/>
        <rect x="185" y="71" width="70" height="18" class="fill-ground ink" stroke-width="2"/>
        <rect x="185" y="151" width="70" height="18" class="fill-ground ink" stroke-width="2"/>
        <text x="220" y="64" font-size="12" text-anchor="middle">0.433 Ω</text><text x="220" y="144" font-size="12" text-anchor="middle">0.433 Ω</text>
        <line x1="110" y1="100" x2="160" y2="100" class="unit" stroke-width="2.2" marker-end="url(#m14-dc-u)"/>
        <line x1="330" y1="180" x2="280" y2="180" class="unit" stroke-width="2.2" marker-end="url(#m14-dc-u)"/>
        <text x="135" y="118" font-size="12" text-anchor="middle" class="fill-unit">1562.5 A</text>
        <text x="305" y="198" font-size="12" text-anchor="middle" class="fill-unit">1562.5 A</text>
        <text x="300" y="72" font-size="12" text-anchor="middle" class="alt">+320 kV</text><text x="300" y="152" font-size="12" text-anchor="middle" class="alt">−320 kV</text>
        <text x="220" y="112" font-size="11" text-anchor="middle" class="soft">1.06 MW</text><text x="220" y="192" font-size="11" text-anchor="middle" class="soft">1.06 MW</text>
        <text x="55" y="204" font-size="12" text-anchor="middle">Baixas</text><text x="385" y="204" font-size="12" text-anchor="middle">Santa Llogaia</text>
        <path d="M90,234 H350 M90,228 V240 M350,228 V240" class="ink" stroke-width="1.2"/>
        <text x="220" y="252" font-size="12" text-anchor="middle" class="halo">64.5 km</text>
      </svg>
      <p class="cap">One of the two links, power flowing France to Spain. Voltages are each cable's to earth; the resistances are lumped for the drawing.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>What is sourced and what is assumed.</b> The $\pm320$ kV and the bipolar pair are Prysmian Group's (inauguration release, 2015); the 1000 MW per
    link and the 64.5 km are REE's. Taking each link as a go-and-return pair at $\pm320$ kV carrying the full 1000 MW gives 1562.5 A; the deck does not
    describe how the converters are earthed, which the sources used do not state. The conductor's cross-section is not in either source: 2500 mm² of
    copper is an assumption, chosen as a plausible size (radius 28.2 mm, matching the AC cable's $a$).</p>
    <p><b>Arithmetic.</b> $\rho/A = 1.68\times10^{-8}/2.5\times10^{-3} = 6.72\times10^{-6}\ \Omega$/m $= 6.72$ mΩ/km; times 64.5 km, $0.43344\ \Omega$. $I^2 = 2.4414\times10^6\ \mathrm A^2$; per cable
    $1.0582$ MW; pair $2.1164$ MW; over $10^9$ W, $0.2116\%$.</p>
    <p><b>What the 0.21% leaves out.</b> Copper's resistivity is quoted at 20 °C; a conductor carrying 1562.5 A runs warmer, and its resistance is higher
    by an amount this deck does not compute. The converter stations' losses are not included and are not estimated. The point is the
    comparison with AC on the next slide, which uses the same resistance.</p>
    <p><b>Energy check.</b> Sent from Baixas: $640\ \mathrm{kV}\times1562.5\ \mathrm A = 1000$ MW; received: $(640\ \mathrm{kV} - 2\times1562.5\times0.433\ \mathrm V)\times1562.5\ \mathrm A$
    $= (640\,000 - 1354)\times1562.5 = 997.9$ MW. The difference, 2.12 MW, is the cables' heat ✓.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · HVDC</p>
  <h2>Per cable: 500 MW against 361 MVA</h2>
  <div class="cols">
    <div>
      <p class="small">Put the same 1562.5 A in each of three AC cables at 400 kV (230.9 kV to earth):</p>
      $$S = \sqrt3\times400\ \mathrm{kV}\times1562.5\ \mathrm A = 1083\ \mathrm{MVA},$$
      <p class="small">361 MVA per cable, against DC's $320\ \mathrm{kV}\times1562.5\ \mathrm A = 500$ MW per cable — and AC's 361 is an upper bound, before charging current takes its share and with power factor 1.</p>
      <div class="box good"><span class="label">where the ratio comes from</span>
        <p class="small">$500/361 = 1.386 = 320/230.9$: the ratio of DC voltage to AC RMS voltage to earth. The AC cable's <b>peak</b> to earth is $\sqrt2\times230.9 = 326.6$ kV — almost the DC cable's 320 kV. DC uses its full voltage all the time; AC's RMS is $1/\sqrt2$ of its peak.</p>
      </div>
      <p class="small">Same current, same copper, same loss per cable (at least: AC adds skin effect) — for 1.39 times the power.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 400 260" width="400" role="img" aria-label="bars of power per cable at 1562.5 amperes: DC, 500 megawatts; AC at 400 kilovolts, 361 megavolt-amperes at most; and below them the voltages to earth: DC 320 kilovolts constant, AC 230.9 kilovolts RMS with a peak of 326.6 kilovolts">
        <line x1="120" y1="30" x2="120" y2="140" class="ink" stroke-width="1.4"/>
        <rect x="120" y="44" width="250" height="32" class="fill-unit"/>
        <rect x="120" y="94" width="180.4" height="32" class="fill-alt"/>
        <text x="112" y="65" font-size="13" text-anchor="end">DC</text><text x="112" y="115" font-size="13" text-anchor="end">AC, 400 kV</text>
        <text x="362" y="65" font-size="13" text-anchor="end" class="halo">500 MW</text><text x="292" y="115" font-size="13" text-anchor="end" class="halo">361 MVA</text>
        <text x="120" y="22" font-size="12" class="soft">power per cable at 1562.5 A (0.5 px per MW)</text>
        <line x1="40" y1="225" x2="380" y2="225" class="ink" stroke-width="1.2"/>
        <path d="M40,165 H380" class="unit" stroke-width="2.4"/>
        <polyline points="40.0,225.0 48.5,220.2 57.0,215.4 65.5,210.7 74.0,206.1 82.5,201.6 91.0,197.2 99.5,193.0 108.0,189.0 116.5,185.2 125.0,181.7 133.5,178.4 142.0,175.5 150.5,172.8 159.0,170.4 167.5,168.4 176.0,166.8 184.5,165.5 193.0,164.5 201.5,164.0 210.0,163.8 218.5,164.0 227.0,164.5 235.5,165.5 244.0,166.8 252.5,168.4 261.0,170.4 269.5,172.8 278.0,175.5 286.5,178.4 295.0,181.7 303.5,185.2 312.0,189.0 320.5,193.0 329.0,197.2 337.5,201.6 346.0,206.1 354.5,210.7 363.0,215.4 371.5,220.2 380.0,225.0" fill="none" class="alt" stroke-width="2.2"/>
        <path d="M40,181.7 H380" class="alt" stroke-width="1.2" stroke-dasharray="5 4"/>
        <text x="380" y="158" font-size="12" text-anchor="end" class="fill-unit">DC: 320 kV, always</text>
        <text x="210" y="214" font-size="12" text-anchor="middle" class="alt halo">AC: peak 326.6 kV, RMS 230.9 kV (dashed)</text>
        <text x="40" y="238" font-size="11" class="soft">0</text>
      </svg>
      <p class="cap">Above, per cable at equal current. Below, voltage to earth (scale 0.1875 px per kV; the positive half of an AC cycle): the two cables' insulation sees nearly the same peak.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>Arithmetic.</b> $\sqrt3\times400\,000\times1562.5 = 1.0825\times10^9$ VA; a third, $360.8$ MVA. $320/230.94 = 1.3856$; $500/360.84 = 1.3856$ ✓. $\sqrt2\times230\,940 =
    326\,599$ V.</p>
    <p><b>The peak-voltage argument, and its limit.</b> If an insulation's strength were set by the peak voltage across it alone, an AC cable and a DC
    cable of the same insulation would run at nearly the same peak, and DC would carry $\sqrt2$ times the power per conductor at the same
    current. That is a crude comparison: the electric field inside an insulator under steady DC distributes according to its conductivity,
    not its permittivity, and how polymer insulation behaves under DC stress is a subject of its own. The deck claims only the arithmetic.</p>
    <p><b>Before charging.</b> At INELFE's length, the assumed AC cable would spend 973 A of 1500 on charging; a cable rated 1562.5 A would keep
    $\sqrt{1562.5^2 - 973.4^2} = 1222$ A for power, so its three cables would carry at most 847 MW, 282 MW per cable — if that cable had the same
    capacitance (problem P10).</p>
    <p><b>Losses at equal current.</b> The DC pair loses 2.12 MW carrying 1000 MW. Three AC cables of the same resistance carrying 1562.5 A lose
    $3\times1.058 = 3.17$ MW, at least, while carrying at most 1083 MW.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · HVDC</p>
  <h2>The break-even, as a model</h2>
  <div class="cols">
    <div>
      <p class="small">A model, with its assumptions in view. AC costs $a_{\text{AC}}$ per kilometre. DC costs a fixed $F$ for the two converter stations and $a_{\text{DC}} &lt; a_{\text{AC}}$ per kilometre — two conductors against three, no compensation:</p>
      $$C_{\text{AC}} = a_{\text{AC}}l,\qquad C_{\text{DC}} = F + a_{\text{DC}}l,$$
      $$\text{equal at}\quad l^* = \frac{F}{a_{\text{AC}} - a_{\text{DC}}}.$$
      <p class="small muted">Units: cost over cost per km = km ✓.</p>
      <p class="small"><b>If conductors were the whole per-km cost,</b> $a_{\text{AC}} = \tfrac32a_{\text{DC}}$ and $l^* = 2F/a_{\text{DC}}$: DC wins once its line costs twice its converters.</p>
      <div class="box good"><span class="label">cables against lines</span>
        <p class="small">For <b>cables</b>, $a_{\text{AC}}$ also carries compensation, and the critical length caps AC outright (99 km here, 199 km with reactors at both ends): the break-even is short. For <b>overhead lines</b> charging costs little (a fourteenth), so it is long.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 280" width="440" role="img" aria-label="a cost model against route length: the AC line starts at zero and rises steeply; the DC line starts at the converters' fixed cost F and rises more slowly; they cross at the break-even length l star">
<line x1="60" y1="230" x2="425" y2="230" class="ink" stroke-width="1.4"/><path d="M432,230 L423,225.5 L423,234.5 z" class="fill-ink"/>
<line x1="60" y1="236" x2="60" y2="27" class="ink" stroke-width="1.4"/><path d="M60,20 L55.5,29 L64.5,29 z" class="fill-ink"/>
<polyline points="60.0,230.0 420.0,40.0" fill="none" class="alt" stroke-width="2.6"/>
<polyline points="60.0,198.3 420.0,71.7" fill="none" class="unit" stroke-width="2.6"/>
<line x1="240.0" y1="230" x2="240.0" y2="135.0" class="rule" stroke-width="1.4" stroke-dasharray="4 3"/>
<circle cx="240.0" cy="135.0" r="5" class="fill-ink"/>
<text x="240.0" y="249.0" font-size="12" text-anchor="middle">l* = F/(a<tspan dy="3" font-size="75%">AC</tspan><tspan dy="-3"> − a<tspan dy="3" font-size="75%">DC</tspan><tspan dy="-3">)</tspan></tspan></text>
<text x="384.0" y="49.0" font-size="13" text-anchor="end" class="alt halo">AC: a<tspan dy="3" font-size="75%">AC</tspan><tspan dy="-3">·l</tspan></text>
<text x="285.0" y="149.2" font-size="13" text-anchor="middle" class="fill-unit halo">DC: F + a<tspan dy="3" font-size="75%">DC</tspan><tspan dy="-3">·l</tspan></text>
<text x="54.0" y="202.3" font-size="13" text-anchor="end" class="fill-unit">F</text>
<text x="432.0" y="266.0" font-size="12" text-anchor="end">route length l</text>
<text x="68.0" y="24.0" font-size="12">cost (model; a<tspan dy="3" font-size="75%">AC</tspan><tspan dy="-3"> = 1.5 a<tspan dy="3" font-size="75%">DC</tspan><tspan dy="-3">, F = 100 a<tspan dy="3" font-size="75%">DC</tspan><tspan dy="-3">·km)</tspan></tspan></tspan></text>
      </svg>
      <p class="cap">The model with one assumed set of numbers ($F = 100$ units, $a_{\text{DC}} = 1$ unit/km, $a_{\text{AC}} = 1.5$): $l^* = 200$ km. The numbers are illustrative only.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>What is derived and what is not.</b> The crossover formula is algebra. The ordering — break-even much shorter for cables than for overhead
    lines — follows from the critical-length numbers: a cable's $C'$ is fourteen times a line's, so its charging grows fourteen times as fast and
    it hits its rating at a hundred kilometres rather than at a length where the lumped model has failed. Real break-even distances depend on
    costs of converters, cables, towers, land and losses, which vary by project and time. Published break-even figures exist in the HVDC
    literature; none was checked here, so none is quoted.</p>
    <p><b>Why $\tfrac32$.</b> Three conductors against two at the same current per conductor. That is a deliberate simplification: it ignores
    the insulation, the towers, the trench, the compensation and the land, any of which may dominate.</p>
    <p><b>The losses belong in it too.</b> A full model adds the capitalised cost of losses per kilometre to each $a$, and the converters' losses to
    $F$. The DC line's lower loss per unit power (previous slide) lowers $a_{\text{DC}}$ further; the converters' loss raises $F$. The form of $l^*$
    survives.</p>
    <p><b>Unit 07's "beyond some length direct current wins (unit 14)".</b> This is that length, as a formula, with the reason it is short under the
    sea or the ground and long through the air.</p>
  </aside>
</section>

<!-- ================================================================== -->
<section class="divider">
  <p class="eyebrow">section 6</p>
  <h2>Generators without inertia</h2>
  <p>Unit 13's swing equation has a $\ddot\delta$ term because every synchronous machine is a spinning mass. Solar farms, wind turbines behind converters and HVDC links reach the grid through inverters, which have none. What replaces it is a choice made in software.</p>
</section>

<section>
  <p class="eyebrow">14 · inertia</p>
  <h2>What the rotor gave for free</h2>
  <div class="cols">
    <div>
      <p class="small">Unit 13's swing equation, per unit on a machine's rating, and summed over a synchronous area of rating $S$:</p>
      $$\frac{2H}{\omega_s}\ddot\delta = P_m - P_e,$$
      $$\frac{2HS}{f_0}\frac{\mathrm d\Delta f}{\mathrm dt} = \Delta P_m - \Delta P_e .$$
      <p class="small muted">Units: $\mathrm{s\cdot W/Hz\cdot Hz/s} = \mathrm W$ ✓ ($H$ in seconds: stored kinetic energy over rating).</p>
      <p class="small">When generation is lost, $\Delta P_e - \Delta P_m &gt; 0$ at once, and the rotors slow: their kinetic energy flows into the grid <b>at the instant of the loss</b>, with no measurement and no controller. That is what sets unit 13's initial rate, $f_0\Delta P/(2HS) = 0.050$ Hz/s for the <span class="ref" data-ref="ce">reference incident</span>.</p>
      <div class="box warn"><span class="label">an inverter has no rotor</span>
        <p class="small">Its output is whatever its controller sets. Unless told otherwise, it contributes nothing to $H$.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 260" width="450" role="img" aria-label="the swing equation as a loop: mechanical power minus electrical power enters an integrator scaled by omega s over 2H, which gives the speed deviation; a second integrator gives the angle delta; a block P max sine delta turns the angle into electrical power, fed back with a minus sign. The first integrator is labelled the rotor's inertia">
        <defs><marker id="m14-sw2-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker></defs>
        <g class="ink" stroke-width="1.8" fill="none" marker-end="url(#m14-sw2-k)">
          <path d="M20,90 H62"/><path d="M90,90 H128"/><path d="M228,90 H268"/><path d="M318,90 H350 V160 H330"/><path d="M230,160 H90 V122"/>
        </g>
        <circle cx="76" cy="90" r="14" class="fill-ground ink" stroke-width="1.8"/>
        <text x="66" y="84" font-size="12">+</text><text x="80" y="116" font-size="14">−</text>
        <rect x="128" y="66" width="100" height="48" class="fill-soft unit" stroke-width="2.4"/>
        <text x="178" y="88" font-size="13" text-anchor="middle" class="fill-unit">(ω<tspan dy="3" font-size="75%">s</tspan><tspan dy="-3">/2H) ∫</tspan></text>
        <text x="178" y="106" font-size="11" text-anchor="middle" class="fill-unit">inertia</text>
        <rect x="268" y="70" width="50" height="40" class="fill-ground ink" stroke-width="1.8"/>
        <text x="293" y="95" font-size="13" text-anchor="middle">∫</text>
        <rect x="230" y="140" width="100" height="40" class="fill-ground ink" stroke-width="1.8"/>
        <text x="280" y="165" font-size="12" text-anchor="middle">P<tspan dy="3" font-size="75%">max</tspan><tspan dy="-3"> sin δ</tspan></text>
        <text x="22" y="80" font-size="13">P<tspan dy="3" font-size="75%">m</tspan><tspan dy="-3"></tspan></text>
        <text x="248" y="80" font-size="12" text-anchor="middle">Δω</text>
        <text x="338" y="80" font-size="13">δ</text>
        <text x="160" y="152" font-size="13" text-anchor="middle">P<tspan dy="3" font-size="75%">e</tspan><tspan dy="-3"></tspan></text>
        <text x="220" y="222" font-size="12" text-anchor="middle" class="soft">the loop is unit 13's pendulum (MR 02);</text>
        <text x="220" y="240" font-size="12" text-anchor="middle" class="soft">the shaded block is the spinning mass</text>
      </svg>
      <p class="cap">Unit 13's swing equation drawn as a loop. A grid-following inverter removes the shaded block from its share of the grid; a grid-forming one puts a programmed copy back.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>From unit 13.</b> Unit 13 (<i>Newton for the rotor: the swing equation</i>) derives the swing equation from Newton's law for rotation, $J\dot\omega_m = T_m - T_e$, multiplied by $\omega_m$ and written with
    $H$, the kinetic energy at synchronous speed divided by the rating. The aggregate form: with all machines in step, $\dot\delta = 2\pi\Delta f$ for each, and
    summing $(2H_kS_k/\omega_s)\cdot2\pi\,\mathrm d\Delta f/\mathrm dt$ over machines gives $(2HS/f_0)\,\mathrm d\Delta f/\mathrm dt$ with $HS = \sum H_kS_k$ — unit 13's <i>Every machine in step: one swing equation for a grid</i>, whose
    right side, $-\Delta P + R(t) - D\,\Delta f$, is this slide's $\Delta P_m - \Delta P_e$ written out. The numbers are unit 13's
    assumptions: $S = 300$ GW, $H = 5$ s (1500 GJ stored), and the reference incident of 3000 MW from Commission Regulation (EU) 2017/1485, Art. 153.</p>
    <p><b>Why "for free".</b> The kinetic energy is released by physics: a synchronous machine's electrical power depends on its rotor angle
    relative to the grid's, and when the grid's angle starts to fall behind, every machine's $P_e$ rises in the same instant (unit 13's
    $P = \mathcal EV\sin\delta/X$). Only after that do governors and reserves act, over seconds.</p>
    <p><b>What changes with inverters.</b> A converter connected through its reactance has no rotor angle forced on it by physics; it has a
    controlled one. Section 3's last slide: the converter chooses $\mathcal E$ and $\delta$. Whether it behaves like a machine is a property of its control
    law, and <i>Grid-following, and synthetic inertia</i> and <i>Grid-forming: a voltage with an angle of its own</i> are the two families of law.</p>
    <p><b>The running example.</b> A solar farm reaches the grid only through inverters; so does an HVDC link like <span class="ref" data-ref="inelfe">INELFE</span>
    at each end. From either grid's side, a DC link is a converter whose power is set by control. How INELFE's converters are controlled is not
    stated in the sources used here and is not claimed.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · inertia</p>
  <h2>Grid-following, and synthetic inertia</h2>
  <div class="cols">
    <div>
      <div class="box def"><span class="label"><span class="term">grid-following</span> control</span>
        <p class="small">The inverter measures the grid voltage's phase with a <span class="term">phase-locked loop</span> and injects a set current in step with it: a current source that follows. Its power is $P_{\text{set}}$, whatever the frequency does.</p>
      </div>
      <p class="small">To help, its controller can add a term proportional to the measured rate of change of frequency: <span class="term">synthetic inertia</span>,</p>
      $$P = P_{\text{set}} - K\frac{\mathrm df}{\mathrm dt},\qquad K = \frac{2HS}{f_0}$$
      <p class="small">mimics a machine of inertia $H$ on rating $S$. For $H = 5$ s, $S = 1$ GW: $K = 2\times5\times10^9/50 = \mathbf{200\ MW\ per\ Hz/s}$. At the reference incident's 0.050 Hz/s, that is 10 MW.</p>
      <p class="small muted">Units: $\mathrm{s\cdot W/Hz} = \mathrm{W/(Hz/s)}$ ✓.</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 280" width="450" role="img" aria-label="a grid-following inverter: the grid voltage is measured by a phase-locked loop, which gives its phase and frequency; a current reference is formed in step with that phase, with magnitude from the power set-point minus K times the rate of change of frequency; the inverter injects that current into the grid, drawn as a current source between the DC side and the grid">
        <defs><marker id="m14-gf-k" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-ink"/></marker>
        <marker id="m14-gf-u" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0 L10 5 L0 10 z" class="fill-unit"/></marker></defs>
        <rect x="340" y="190" width="84" height="56" rx="4" class="fill-soft ink" stroke-width="1.6"/>
        <text x="382" y="214" font-size="12" text-anchor="middle">grid</text><text x="382" y="232" font-size="12" text-anchor="middle">V∠θ, f</text>
        <path d="M60,218 H130 M190,218 H340" class="ink" stroke-width="2.2"/>
        <rect x="20" y="196" width="40" height="44" rx="4" class="fill-ground ink" stroke-width="1.6"/><text x="40" y="223" font-size="12" text-anchor="middle">DC</text>
        <circle cx="160" cy="218" r="26" class="fill-ground unit" stroke-width="2.4"/>
        <line x1="148" y1="218" x2="176" y2="218" class="unit" stroke-width="2.4" marker-end="url(#m14-gf-u)"/>
        <text x="160" y="262" font-size="12" text-anchor="middle" class="fill-unit">current source</text>
        <path d="M382,190 V40 H330" fill="none" class="ink" stroke-width="1.6" marker-end="url(#m14-gf-k)"/>
        <text x="376" y="120" font-size="11" text-anchor="end">measure v</text>
        <rect x="240" y="20" width="90" height="44" class="fill-ground ink" stroke-width="1.8"/>
        <text x="285" y="40" font-size="12" text-anchor="middle">phase-locked</text><text x="285" y="55" font-size="12" text-anchor="middle">loop</text>
        <path d="M240,42 H200" fill="none" class="ink" stroke-width="1.6" marker-end="url(#m14-gf-k)"/>
        <text x="222" y="34" font-size="12" text-anchor="middle">θ, f</text>
        <rect x="60" y="20" width="140" height="58" class="fill-soft accent" stroke-width="1.8"/>
        <text x="130" y="42" font-size="12" text-anchor="middle">I in step with θ,</text>
        <text x="130" y="60" font-size="12" text-anchor="middle">from P<tspan dy="3" font-size="75%">set</tspan><tspan dy="-3"> − K df/dt</tspan></text>
        <path d="M160,78 V186" fill="none" class="ink" stroke-width="1.6" marker-end="url(#m14-gf-k)"/>
        <text x="168" y="140" font-size="11">reference</text>
        <text x="130" y="100" font-size="11" text-anchor="middle" class="soft">K = 0 by default</text>
      </svg>
      <p class="cap">Grid-following, as blocks. Everything it does starts with a measurement of the grid; the synthetic-inertia term needs the frequency's derivative, measured.</p>
    </div>
  </div>
  <aside class="notes">
    <h4>Full proof of $K = 2HS/f_0$</h4>
    <p>A machine of inertia $H$ on rating $S$ in a grid whose frequency changes at $\mathrm df/\mathrm dt$ delivers, from its rotor, the power that its
    swing equation releases: from $(2HS/f_0)\,\mathrm d\Delta f/\mathrm dt = P_m - P_e$ with $P_m$ unchanged, its extra electrical output is
    $\Delta P_e = -(2HS/f_0)\,\mathrm df/\mathrm dt$. An inverter that injects $-K\,\mathrm df/\mathrm dt$ with $K = 2HS/f_0$ adds the same term to the aggregate equation.
    $\square$ $2\times5\times10^9/50 = 2\times10^8$ W per Hz/s; times 0.05 Hz/s, $10^7$ W.</p>
    <p><b>Energy has to come from somewhere.</b> Over a dip of $\Delta f$ a rotor gives up $\Delta(\tfrac12J\omega^2) \approx 2HS\,\Delta f/f_0$: for $H = 5$ s,
    $S = 1$ GW and unit 13's ramp-model dip of 0.75 Hz, $2\times5\times10^9\times0.75/50 = 150$ MJ. An inverter emulating it must find that energy on its DC side.
    An HVDC link can draw it from the grid at its other end; a solar farm only if it was running below what the sun allowed, or has storage.
    These follow from energy conservation alone; how real plants do it is not this deck's subject.</p>
    <p><b>Why measured matters.</b> The rotor's response needs no measurement. The synthetic term needs $\mathrm df/\mathrm dt$, estimated from a measured,
    noisy voltage, so it arrives after a delay and with filtering. That difference is qualitative here; its consequences are control
    theory, which this course does not do.</p>
    <p><b>Phase-locked loop</b>, named only: a feedback circuit or algorithm that adjusts an internal oscillator until its phase matches a
    measured waveform's, so it reports that phase and its frequency.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · inertia</p>
  <h2>Grid-forming: a voltage with an angle of its own</h2>
  <div class="cols">
    <div>
      <div class="box def"><span class="label"><span class="term">grid-forming</span> control</span>
        <p class="small">The inverter is a voltage source $\mathcal E\angle\delta$ behind its reactance $X$ (section 3), and its controller moves $\delta$ by a swing equation of its own choosing — a <span class="term">virtual synchronous machine</span>:</p>
        $$\dot\delta = \omega - \omega_s,$$
        $$\frac{2H_v}{\omega_s}\dot\omega = P_{\text{set}} - P_e - D_v\frac{\omega - \omega_s}{\omega_s}.$$
        <p class="small muted">Per unit on the inverter's rating, as unit 13's. Units: $\mathrm{s\cdot s^{-2}/s^{-1}}$, a pure number; $D_v$ a number ✓.</p>
      </div>
      <p class="small">$P_e = \mathcal EV\sin(\delta - \theta)/X$ is set by the physics of the reactance, so when the grid's angle $\theta$ jumps, $P_e$ jumps <b>at once</b>, as a machine's does. The virtual inertia $H_v$ and damping $D_v$ are chosen.</p>
    </div>
    <div>
      <table class="dense">
        <thead><tr><th>term of unit 13's equation</th><th>synchronous machine</th><th>grid-following</th><th>grid-forming</th></tr></thead>
        <tbody>
          <tr><td>inertia, $\tfrac{2H}{\omega_s}\ddot\delta$</td><td>physical $H$</td><td>none; or $-K\dot f$, measured</td><td>programmed $H_v$</td></tr>
          <tr><td>instant $P_e$ response to the grid's angle</td><td>yes, $\mathcal EV\sin\delta/X$</td><td>no: a set current</td><td>yes, $\mathcal EV\sin\delta/X$</td></tr>
          <tr><td>damping</td><td>some, physical</td><td>by control</td><td>programmed $D_v$</td></tr>
          <tr><td>energy behind it</td><td>the rotor</td><td>the DC side</td><td>the DC side</td></tr>
          <tr><td>limits</td><td>thermal, slow</td><td colspan="2">the converter's current limit, fast</td></tr>
        </tbody>
      </table>
      <div class="box warn"><span class="label">in this course</span>
        <p class="small">The two families are defined by what they do in unit 13's model. Nothing is said about real inverter fleets, their shares, or any grid's rules for them.</p>
      </div>
    </div>
  </div>
  <aside class="notes">
    <p><b>The equations, unpacked.</b> The controller keeps an internal angle $\delta$ and speed $\omega$. It computes the power actually flowing, $P_e$, and
    integrates the swing equation forward — exactly unit 13's equation, but with $H_v$ and $D_v$ chosen in software and $P_{\text{set}}$ playing the
    mechanical power. It then makes, by PWM (section 3), the voltage $\mathcal E\angle\delta$. Since $P_e = \mathcal EV\sin(\delta - \theta)/X$, a sudden change of the grid's angle
    $\theta$ changes $P_e$ before the controller has done anything: the inverter's response to a disturbance, in its first instant, is set by the reactance, like a
    machine's. Its inertia then shapes how $\delta$ follows.</p>
    <p><b>Why the table's "limits" row matters.</b> A synchronous machine's limit on current is heat in copper and iron, which builds up over
    seconds, so it can be exceeded briefly. A converter's switches are held to a current limit, and a grid-forming controller that would exceed it
    must change behaviour. Both are qualitative statements, not figures; none is given for any machine or converter.</p>
    <p><b>Sources.</b> No source on grid-forming or grid-following control was checked from here, so the definitions above are given by
    what they do in the model, and nothing is attributed. The model is unit 13's; its equations are exact statements about the model, not about any inverter.</p>
    <p><b>Unit 13's promise.</b> Unit 13 (<i>Less inertia, deeper dips — what unit 14 changes</i>): "unit 14 changes this section's swing equation",
    taking up "grid-following and grid-forming inverters and what each does to this equation". The table is the change, term by term.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · inertia</p>
  <h2>Worked: unit 13's reference incident with half the inertia gone</h2>
  <div class="cols">
    <div>
      <div class="box ex"><span class="label">worked example 5 · 0.1 Hz/s and 1.5 Hz, in the ramp model</span>
        <p class="small">Unit 13's <span class="ref" data-ref="ce">Continental Europe</span>: $S = 300$ GW, $H = 5$ s. Let a fraction $x$ of $S$ be grid-following with no synthetic inertia. The stored energy is $5(1 - x)S$, so on the same base</p>
        $$H_{\text{eff}} = 5(1 - x)\ \mathrm s .$$
        <p class="small">Unit 13's results scale as $1/H$: initial rate $f_0\Delta P/(2HS)$ and the ramp model's dip $f_0\Delta P\,T/(4HS)$, $T = 30$ s. Both rise by $1/(1 - x)$.</p>
        <p class="small">At $x = 0.5$: $H_{\text{eff}} = 2.5$ s, rate $\mathbf{0.10\ Hz/s}$, ramp-model dip $\mathbf{1.5\ Hz}$ — above the regulation's 800 mHz maximum instantaneous deviation.</p>
        <p class="small"><b>Restoring it.</b> Synthetic inertia with $K = 2\times5\times150\ \mathrm{GW}/50 = 30$ GW per Hz/s from the inverters, or grid-forming with $H_v = 5$ s, gives back unit 13's 0.050 Hz/s and 0.75 Hz.</p>
      </div>
    </div>
    <div class="fig">
      <svg viewBox="0 0 440 240" width="450" role="img" aria-label="computed: the frequency deviation after losing 3000 megawatts, falling from zero over 30 seconds as reserves ramp in, then flat; with H of 5 seconds it reaches minus 0.75 hertz; with H of 2.5 seconds it reaches minus 1.5 hertz, crossing the 800 millihertz limit">
<line x1="70" y1="30" x2="411" y2="30" class="ink" stroke-width="1.4"/><path d="M418,30 L409,25.5 L409,34.5 z" class="fill-ink"/>
<line x1="70" y1="205" x2="70" y2="25" class="ink" stroke-width="1.4"/><path d="M70,18 L65.5,27 L74.5,27 z" class="fill-ink"/>
<polyline points="70.0,30.0 71.7,30.9 73.3,31.9 75.0,32.8 76.6,33.7 78.3,34.6 79.9,35.5 81.6,36.4 83.3,37.3 84.9,38.2 86.6,39.1 88.2,40.0 89.9,40.9 91.6,41.7 93.2,42.6 94.9,43.4 96.5,44.3 98.2,45.1 99.8,45.9 101.5,46.8 103.2,47.6 104.8,48.4 106.5,49.2 108.1,50.0 109.8,50.8 111.5,51.6 113.1,52.4 114.8,53.1 116.4,53.9 118.1,54.7 119.7,55.4 121.4,56.2 123.1,56.9 124.7,57.7 126.4,58.4 128.0,59.1 129.7,59.8 131.4,60.5 133.0,61.2 134.7,61.9 136.3,62.6 138.0,63.3 139.6,64.0 141.3,64.7 143.0,65.3 144.6,66.0 146.3,66.7 147.9,67.3 149.6,68.0 151.3,68.6 152.9,69.2 154.6,69.8 156.2,70.5 157.9,71.1 159.5,71.7 161.2,72.3 162.9,72.9 164.5,73.5 166.2,74.0 167.8,74.6 169.5,75.2 171.2,75.7 172.8,76.3 174.5,76.8 176.1,77.4 177.8,77.9 179.4,78.4 181.1,79.0 182.8,79.5 184.4,80.0 186.1,80.5 187.7,81.0 189.4,81.5 191.1,82.0 192.7,82.4 194.4,82.9 196.0,83.4 197.7,83.8 199.3,84.3 201.0,84.7 202.7,85.2 204.3,85.6 206.0,86.0 207.6,86.5 209.3,86.9 211.0,87.3 212.6,87.7 214.3,88.1 215.9,88.5 217.6,88.9 219.2,89.2 220.9,89.6 222.6,90.0 224.2,90.3 225.9,90.7 227.5,91.0 229.2,91.4 230.9,91.7 232.5,92.0 234.2,92.3 235.8,92.7 237.5,93.0 239.1,93.3 240.8,93.6 242.5,93.8 244.1,94.1 245.8,94.4 247.4,94.7 249.1,94.9 250.8,95.2 252.4,95.4 254.1,95.7 255.7,95.9 257.4,96.2 259.0,96.4 260.7,96.6 262.4,96.8 264.0,97.0 265.7,97.2 267.3,97.4 269.0,97.6 270.7,97.8 272.3,98.0 274.0,98.1 275.6,98.3 277.3,98.5 278.9,98.6 280.6,98.7 282.3,98.9 283.9,99.0 285.6,99.1 287.2,99.3 288.9,99.4 290.6,99.5 292.2,99.6 293.9,99.7 295.5,99.8 297.2,99.8 298.8,99.9 300.5,100.0 302.2,100.0 303.8,100.1 305.5,100.1 307.1,100.2 308.8,100.2 310.5,100.3 312.1,100.3 313.8,100.3 315.4,100.3 317.1,100.3 318.7,100.3 320.4,100.3 322.1,100.3 323.7,100.3 325.4,100.3 327.0,100.3 328.7,100.3 330.4,100.3 332.0,100.3 333.7,100.3 335.3,100.3 337.0,100.3 338.6,100.3 340.3,100.3 342.0,100.3 343.6,100.3 345.3,100.3 346.9,100.3 348.6,100.3 350.3,100.3 351.9,100.3 353.6,100.3 355.2,100.3 356.9,100.3 358.5,100.3 360.2,100.3 361.9,100.3 363.5,100.3 365.2,100.3 366.8,100.3 368.5,100.3 370.2,100.3 371.8,100.3 373.5,100.3 375.1,100.3 376.8,100.3 378.4,100.3 380.1,100.3 381.8,100.3 383.4,100.3 385.1,100.3 386.7,100.3 388.4,100.3 390.1,100.3 391.7,100.3 393.4,100.3 395.0,100.3 396.7,100.3 398.3,100.3 400.0,100.3" fill="none" class="unit" stroke-width="2.6"/>
<polyline points="70.0,30.0 71.7,31.9 73.3,33.7 75.0,35.6 76.6,37.4 78.3,39.3 79.9,41.1 81.6,42.9 83.3,44.7 84.9,46.4 86.6,48.2 88.2,50.0 89.9,51.7 91.6,53.4 93.2,55.1 94.9,56.8 96.5,58.5 98.2,60.2 99.8,61.9 101.5,63.5 103.2,65.2 104.8,66.8 106.5,68.4 108.1,70.0 109.8,71.6 111.5,73.2 113.1,74.7 114.8,76.3 116.4,77.8 118.1,79.3 119.7,80.9 121.4,82.4 123.1,83.8 124.7,85.3 126.4,86.8 128.0,88.2 129.7,89.7 131.4,91.1 133.0,92.5 134.7,93.9 136.3,95.3 138.0,96.6 139.6,98.0 141.3,99.4 143.0,100.7 144.6,102.0 146.3,103.3 147.9,104.6 149.6,105.9 151.3,107.2 152.9,108.4 154.6,109.7 156.2,110.9 157.9,112.1 159.5,113.4 161.2,114.5 162.9,115.7 164.5,116.9 166.2,118.1 167.8,119.2 169.5,120.3 171.2,121.5 172.8,122.6 174.5,123.7 176.1,124.7 177.8,125.8 179.4,126.9 181.1,127.9 182.8,128.9 184.4,130.0 186.1,131.0 187.7,132.0 189.4,133.0 191.1,133.9 192.7,134.9 194.4,135.8 196.0,136.8 197.7,137.7 199.3,138.6 201.0,139.5 202.7,140.4 204.3,141.2 206.0,142.1 207.6,142.9 209.3,143.7 211.0,144.6 212.6,145.4 214.3,146.2 215.9,146.9 217.6,147.7 219.2,148.5 220.9,149.2 222.6,149.9 224.2,150.7 225.9,151.4 227.5,152.0 229.2,152.7 230.9,153.4 232.5,154.0 234.2,154.7 235.8,155.3 237.5,155.9 239.1,156.5 240.8,157.1 242.5,157.7 244.1,158.3 245.8,158.8 247.4,159.4 249.1,159.9 250.8,160.4 252.4,160.9 254.1,161.4 255.7,161.9 257.4,162.3 259.0,162.8 260.7,163.2 262.4,163.6 264.0,164.1 265.7,164.5 267.3,164.8 269.0,165.2 270.7,165.6 272.3,165.9 274.0,166.3 275.6,166.6 277.3,166.9 278.9,167.2 280.6,167.5 282.3,167.8 283.9,168.0 285.6,168.3 287.2,168.5 288.9,168.7 290.6,169.0 292.2,169.2 293.9,169.3 295.5,169.5 297.2,169.7 298.8,169.8 300.5,170.0 302.2,170.1 303.8,170.2 305.5,170.3 307.1,170.4 308.8,170.5 310.5,170.5 312.1,170.6 313.8,170.6 315.4,170.6 317.1,170.6 318.7,170.6 320.4,170.6 322.1,170.6 323.7,170.6 325.4,170.6 327.0,170.6 328.7,170.6 330.4,170.6 332.0,170.6 333.7,170.6 335.3,170.6 337.0,170.6 338.6,170.6 340.3,170.6 342.0,170.6 343.6,170.6 345.3,170.6 346.9,170.6 348.6,170.6 350.3,170.6 351.9,170.6 353.6,170.6 355.2,170.6 356.9,170.6 358.5,170.6 360.2,170.6 361.9,170.6 363.5,170.6 365.2,170.6 366.8,170.6 368.5,170.6 370.2,170.6 371.8,170.6 373.5,170.6 375.1,170.6 376.8,170.6 378.4,170.6 380.1,170.6 381.8,170.6 383.4,170.6 385.1,170.6 386.7,170.6 388.4,170.6 390.1,170.6 391.7,170.6 393.4,170.6 395.0,170.6 396.7,170.6 398.3,170.6 400.0,170.6" fill="none" class="alt" stroke-width="2.6"/>
<line x1="70" y1="105.0" x2="400" y2="105.0" class="warn" stroke-width="1.6" stroke-dasharray="7 4"/>
<text x="78.0" y="119.0" font-size="11" class="halo">800 mHz limit (Reg. 2017/1485)</text>
<text x="321.6" y="92.3" font-size="12" class="fill-unit halo">H = 5 s: 0.75 Hz</text>
<text x="325.8" y="162.6" font-size="12" class="alt halo">H = 2.5 s: 1.5 Hz</text>
<line x1="70.0" y1="30" x2="70.0" y2="25" class="ink" stroke-width="1.2"/>
<text x="70.0" y="21.0" font-size="11" text-anchor="middle">0 s</text>
<line x1="152.5" y1="30" x2="152.5" y2="25" class="ink" stroke-width="1.2"/>
<text x="152.5" y="21.0" font-size="11" text-anchor="middle">10 s</text>
<line x1="235.0" y1="30" x2="235.0" y2="25" class="ink" stroke-width="1.2"/>
<text x="235.0" y="21.0" font-size="11" text-anchor="middle">20 s</text>
<line x1="317.5" y1="30" x2="317.5" y2="25" class="ink" stroke-width="1.2"/>
<text x="317.5" y="21.0" font-size="11" text-anchor="middle">30 s</text>
<line x1="400.0" y1="30" x2="400.0" y2="25" class="ink" stroke-width="1.2"/>
<text x="400.0" y="21.0" font-size="11" text-anchor="middle">40 s</text>
<line x1="65" y1="76.9" x2="70" y2="76.9" class="ink" stroke-width="1.2"/>
<text x="62.0" y="80.9" font-size="11" text-anchor="end">−0.5 Hz</text>
<line x1="65" y1="123.8" x2="70" y2="123.8" class="ink" stroke-width="1.2"/>
<text x="62.0" y="127.8" font-size="11" text-anchor="end">−1 Hz</text>
<line x1="65" y1="170.6" x2="70" y2="170.6" class="ink" stroke-width="1.2"/>
<text x="62.0" y="174.6" font-size="11" text-anchor="end">−1.5 Hz</text>
<text x="78.0" y="220.0" font-size="11">frequency deviation Δf(t), reserve ramping to 3000 MW over 30 s</text>
      </svg>
      <p class="cap">Computed in unit 13's ramp model: no load damping, reserve rising linearly to 3000 MW over 30 s. A consistency check, not a bound; not a forecast or a claim about any grid.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The model, from unit 13</b> (<i>Worked: losing 3000 MW in 300 GW</i>). $(2HS/f_0)\,\mathrm d\Delta f/\mathrm dt = -\Delta P(1 - t/T)$ for $0 \le t \le T$: the lost 3000 MW, minus a reserve ramping linearly to
    3000 MW over the regulation's 30 s full-activation time. Integrating, $\Delta f(t) = -(f_0\Delta P/2HS)(t - t^2/2T)$, lowest at $t = T$:
    $|\Delta f_{\min}| = f_0\Delta PT/(4HS)$. With $H = 5$ s: $50\times3\times10^9\times30/(4\times5\times3\times10^{11}) = 0.75$ Hz. With $H = 2.5$ s: 1.5 Hz. Initial rate
    $50\times3\times10^9/(2\times2.5\times3\times10^{11}) = 0.10$ Hz/s. After 30 s this model holds the deviation flat; unit 13's droop (<i>Where it settles: droop, and the 200 mHz</i>) says it settles at 200 mHz.</p>
    <p><b>How far to trust it.</b> The 0.75 Hz is unit 13's ramp model, a consistency check, not a bound, and so is its halved-inertia 1.5 Hz here. It
    errs both ways. Unit 13 notes that with load damping of 1% of load per hertz (assumed) the computed minimum for the reference incident is
    0.39 Hz rather than 0.75 Hz; and that a reserve delivering only the minimum Regulation (EU) 2017/1485, Art. 154(7) asks of it — at least half by
    15 s, all by 30 s, rising at least linearly in between — takes the same model down 0.94 Hz. Both scale as $1/H$, so at half the inertia that
    one would be 1.875 Hz. In the undamped model the 800 mHz line is crossed already at $x = 1 - 0.75/0.8 = 6.25\%$ — unit 13's $H = 4.69$ s on <i>Less inertia, deeper dips</i>; that says how crude the model
    is, not how a real grid behaves. Real operators study this with detailed models; this deck states only what the simple one says.</p>
    <p><b>Synthetic inertia to restore it.</b> Half of 300 GW is 150 GW of inverters. To make up the missing $H = 5$ s on that rating, $K = 2HS/f_0 =
    2\times5\times1.5\times10^{11}/50 = 3\times10^{10}$ W per Hz/s. At 0.05 Hz/s that is 1.5 GW injected at once, and over the 0.75 Hz dip about
    $2HS\Delta f/f_0 = 2\times5\times1.5\times10^{11}\times0.75/50 = 22.5$ GJ, drawn from the inverters' DC sides.</p>
    <p><b>The running example.</b> An HVDC link replacing a synchronous connection, or a solar farm replacing a thermal plant, moves $x$ in this model. Nothing of
    the kind is claimed of INELFE or of either grid it joins.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · close</p>
  <h2>Both questions, answered</h2>
  <div class="cols">
    <div>
      <p class="small"><b>The <span class="ref" data-ref="charger">charger</span> stays cool</b> because it never holds voltage and carries current at once. A divider would burn 14 W to deliver 10. A switch and unit 05's $LC$ pair make the average, $DV_{\text{in}} = 5$ V, exactly; the filter, resonant 47 times below the switching frequency, leaves 6.6 mV of ripple. What it pays is switching loss, about 0.24 W in the model. The <span class="ref" data-ref="adapter">mains adapter</span> switches fast for a second reason — its transformer's core shrinks as $1/f$ — and its rectifier draws current in peaks, at a power factor near 0.44 with almost no phase shift.</p>
      <p class="small"><b><span class="ref" data-ref="inelfe">INELFE</span> is DC</b> because an underground AC cable is a long capacitor. On this route an AC cable would spend 65% of its rating on charging current and make 674 Mvar; DC spends none, has no reactive power, no skin effect, two conductors to a link, and a power flow set by its converters. Its cables lose 2.12 MW per 1000 MW link. The operator's reason, in its own words: DC "allows underground connections that run over long distances".</p>
    </div>
    <div class="fig">
      <svg viewBox="0 0 420 300" width="420" role="img" aria-label="two small bar charts. Above, power lost making 10 watts at 5 volts: the divider 14 watts, the buck's switching loss 0.24 watts. Below, current in a 1500 ampere cable over INELFE's route: as AC, 973 amperes of charging current; as DC, none">
        <text x="10" y="22" font-size="13">making 10 W at 5 V: power lost (20 px per W)</text>
        <rect x="110" y="34" width="280" height="26" class="fill-warn"/><text x="102" y="52" font-size="12" text-anchor="end">divider</text>
        <text x="384" y="52" font-size="12" text-anchor="end" class="halo">14 W</text>
        <rect x="110" y="70" width="4.8" height="26" class="fill-good"/><text x="102" y="88" font-size="12" text-anchor="end">buck</text>
        <text x="122" y="88" font-size="12">0.24 W, switching (model)</text>
        <line x1="110" y1="28" x2="110" y2="102" class="ink" stroke-width="1.2"/>
        <text x="10" y="150" font-size="13">a 1500 A cable over 64.5 km: charging current</text>
        <rect x="110" y="162" width="300" height="26" fill="none" class="ink" stroke-width="1.2" stroke-dasharray="4 3"/>
        <rect x="110" y="162" width="194.7" height="26" class="fill-alt"/><text x="102" y="180" font-size="12" text-anchor="end">AC</text>
        <text x="298" y="180" font-size="12" text-anchor="end" class="halo">973 A: 65%</text>
        <text x="404" y="180" font-size="11" text-anchor="end" class="soft">1500</text>
        <rect x="110" y="198" width="300" height="26" fill="none" class="ink" stroke-width="1.2" stroke-dasharray="4 3"/>
        <text x="102" y="216" font-size="12" text-anchor="end">DC</text>
        <text x="118" y="216" font-size="12" class="fill-unit">0 A: the whole rating carries power</text>
        <line x1="110" y1="156" x2="110" y2="230" class="ink" stroke-width="1.2"/>
        <text x="210" y="262" font-size="12" text-anchor="middle" class="soft">0.2 px per ampere; the dashed box is the rating</text>
        <text x="210" y="282" font-size="12" text-anchor="middle" class="soft">(charging adds to power current in quadrature)</text>
      </svg>
      <p class="cap">The two answers, each as one comparison. Both rest on stated assumptions: the charger's circuit and switching times, and the AC cable's dimensions.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The thread from unit 01.</b> Unit 01 found that energy reaches a load through the insulation, as a Poynting flux, and that the copper only
    guides it. In an AC cable the insulation is also the capacitor's dielectric, refilled a hundred times a second along its whole length, and
    the current that refills it must flow through the copper. DC lets the insulation do only its first job.</p>
    <p><b>What the deck assumed, collected.</b> The charger's circuit (a buck), its component values and switching time; the adapter's switching
    frequency and the rectifier model's values; the AC cable's radii, permittivity and rating; INELFE's conductor size; the cost model's numbers;
    unit 13's area model. What it took from sources: INELFE's route and ratings (REE, 2015), the $\pm320$ kV and bipolar circuits (Prysmian, 2015),
    the reference incident and frequency limits (Regulation (EU) 2017/1485, through unit 13), the title and scope of IEEE Std 1459-2010.</p>
    <p><b>Section 6, in a sentence.</b> Every converter in this deck — the charger's, INELFE's, a solar farm's — behaves as its controller says.
    On a grid that used to be held in step by spinning mass, that is both the problem (no inertia unless asked for) and the remedy (inertia,
    or something like it, can be asked for).</p>
    <p><b>Where this goes.</b> For any proposed AC cable, this deck's method — the charging current per kilometre against the rating — is the first test of whether AC can do the job at all.</p>
  </aside>
</section>

<section>
  <p class="eyebrow">14 · checkpoint</p>
  <h2>Done when</h2>
  <div class="box good"><span class="label">checkpoint</span>
    <p>On paper and without notes, you <b>prove</b> the buck converter's averaged output $V_o = DV_{\text{in}}$ from its two switched equations, and you <b>compute</b> the length at which a given AC cable's charging current reaches its thermal rating — <b>99 km</b> for the 400 kV cable of capacitance 0.208 μF/km rated 1500 A — and the share of that rating INELFE's 64.5 km would spend on charging current as AC: <b>65%</b>.</p>
  </div>
  <div class="cols">
    <div>
      <h3>Failing it is unambiguous</h3>
      <p class="small">$V_o = DV_{\text{in}}$ stated, or "shown" from the average of the switch node without saying why $\langle v_L\rangle = 0$; volt-second balance without periodic steady state; using line voltage, 400 kV, for the charging current (57 km and 112%); forgetting $\omega$ or using $f$ (624 km); a critical length without saying the current is largest at the fed end.</p>
    </div>
    <div>
      <h3>Next</h3>
      <p class="small">The sheet: <code>./cap problems 14</code>. When the checkpoint is true: <code>./cap done 14</code>. Then unit 15, wireless power.</p>
    </div>
  </div>
  <aside class="notes">
    <p><b>The wrong answers named on the slide.</b> With 400 kV in place of 230.9 kV the charging per kilometre is $\sqrt3$ times too large, 26.14 A/km, so
    "$l_c$" $= 57.4$ km and INELFE's "share" $64.5\times26.14/1500 = 112\%$ — a contradiction worth noticing, since 64.5 km would then be past the
    critical length. With $f$ in place of $\omega$, $C'fV = 2.40$ A/km and $l_c = 624$ km. A complete answer to the proof names the inductor's law, the
    periodic steady state, the loop equation in each state, and continuous conduction.</p>
    <p><b>Try variants.</b> The same cable at 220 kV line-to-line: $V = 127.0$ kV, 8.30 A/km, $l_c = 181$ km. A cable with $b/a = 2$ and $\varepsilon_r = 2.3$:
    $C' = 0.185\ \mu$F/km, 13.4 A/km at 230.9 kV, $l_c = 112$ km. The buck at $V_{\text{in}} = 14$ V (a car's battery while charging, an assumed value): $D = 0.357$, and with the
    same $L$, $C$ and $f$, $\Delta I = 0.643$ A, $\Delta V = 7.3$ mV.</p>
    <p><b>Reading.</b> Erickson and Maksimović, <i>Fundamentals of Power Electronics</i> (3rd ed.), ch. 2 for the method of this deck's section 2; ch. 4 for real
    switches; ch. 20, "Power and Harmonics in Nonsinusoidal Systems", for section 4 in more depth; skip the chapters on control and magnetics
    design unless curious. Red Eléctrica's INELFE brochure, sixteen short pages,
    for the project itself.</p>
  </aside>
</section>

</div></div>

<script src="https://cdnjs.cloudflare.com/ajax/libs/reveal.js/5.1.0/reveal.min.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/katex.min.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.9/contrib/auto-render.min.js"></script>
<script src="../../slides/deck.js"></script>
</body>
</html>
